
OS:Version,
  {98d52b5d-dc97-4801-a02b-be2f5274ec6c}, !- Handle
  1.5.2;                                  !- Version Identifier

OS:Rendering:Color,
  {d1e86687-6885-4070-81da-3a576f17ff5c}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3f64b7db-745b-40b0-bb02-6ec871a396ef}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2be0344f-10c3-4095-86fd-81db27963ad5}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, ! Handle
  Office Bldg Light,                      ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {f4b4f1e1-6a43-44bd-a8f2-a74c513199be}, ! Default Day Schedule Name
  {c390a85c-d5e7-4c2d-8853-58583d31d4e3}, ! Summer Design Day Schedule Name
  {dd4723de-ece6-49f1-b48c-4ca52d8c8360}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {f4b4f1e1-6a43-44bd-a8f2-a74c513199be}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {c390a85c-d5e7-4c2d-8853-58583d31d4e3}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {dd4723de-ece6-49f1-b48c-4ca52d8c8360}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {101bb6fc-d0fc-4dd5-b953-30be7362193e}, ! Handle
  Office Bldg Light Rule 1,               ! Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {cab9d70e-56fd-4a11-b93a-30526ba080c7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cab9d70e-56fd-4a11-b93a-30526ba080c7}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {e5799452-8d36-4739-a94b-184f22c15de0}, ! Handle
  Office Bldg Light Rule 2,               ! Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {fd34a36a-f6bf-4a3e-b174-248c7bf8388a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {fd34a36a-f6bf-4a3e-b174-248c7bf8388a}, ! Handle
  Office Bldg Light Rule 2 Day Schedule,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {67f2822d-9200-410d-bad4-ca1adb4cbb77}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c42e1fab-f69a-49d5-a2c9-f14f1259af26}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {be0538a4-3720-422e-85be-2e617795d558}, ! Handle
  Office Misc Occ,                        ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {a76a9245-12f3-412e-b0b5-34665289bf21}, ! Default Day Schedule Name
  {a40809b5-8df2-4f21-a9ee-da939f1e5f66}, ! Summer Design Day Schedule Name
  {3393a682-e262-4bec-b7cf-fd6eec115ebc}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a76a9245-12f3-412e-b0b5-34665289bf21}, ! Handle
  Office Bldg Occ Default Schedule 1,     ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {a40809b5-8df2-4f21-a9ee-da939f1e5f66}, ! Handle
  Office Bldg Occ Summer Design Day 1,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {3393a682-e262-4bec-b7cf-fd6eec115ebc}, ! Handle
  Office Bldg Occ Winter Design Day 1,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {3ca2483c-714c-4d0d-8b7c-5f4a9c2b67c5}, ! Handle
  Office Misc Occ Rule 1,                 ! Name
  {be0538a4-3720-422e-85be-2e617795d558}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f56ad6ba-e3fe-4664-91d5-6e3a524b6815}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f56ad6ba-e3fe-4664-91d5-6e3a524b6815}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {05c99778-2bec-4bcf-b23a-afcb3628f061}, ! Handle
  Office Misc Occ Rule 2,                 ! Name
  {be0538a4-3720-422e-85be-2e617795d558}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {50794c08-f7a3-4592-ab7e-021599b65e8f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {50794c08-f7a3-4592-ab7e-021599b65e8f}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, ! Handle
  Office Activity,                        ! Name
  {65bf6a03-1758-4903-8383-db583a09d8f8}, ! Schedule Type Limits Name
  {3327af75-d065-4569-8f41-90aaaadb46d9}, ! Default Day Schedule Name
  {82481ab0-fa29-4f90-b6c0-269200534d1a}, ! Summer Design Day Schedule Name
  {ce7a9c35-95ca-4940-ae5d-8bb25d884027}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {65bf6a03-1758-4903-8383-db583a09d8f8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {3327af75-d065-4569-8f41-90aaaadb46d9}, ! Handle
  Office Activity Default Schedule,       ! Name
  {65bf6a03-1758-4903-8383-db583a09d8f8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {82481ab0-fa29-4f90-b6c0-269200534d1a}, ! Handle
  Office Activity Summer Design Day,      ! Name
  {65bf6a03-1758-4903-8383-db583a09d8f8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ce7a9c35-95ca-4940-ae5d-8bb25d884027}, ! Handle
  Office Activity Winter Design Day,      ! Name
  {65bf6a03-1758-4903-8383-db583a09d8f8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, ! Handle
  Office Infil Quarter On,                ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {2fb80237-329a-4845-a30d-3df8432f42db}, ! Default Day Schedule Name
  {5d5af512-8749-48a6-8cab-1e94e2186c8a}, ! Summer Design Day Schedule Name
  {2ad01453-6707-4358-a39d-e8f66d6a2d27}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2fb80237-329a-4845-a30d-3df8432f42db}, ! Handle
  Office Infil Quarter On Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5d5af512-8749-48a6-8cab-1e94e2186c8a}, ! Handle
  Office Infil Quarter On Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {2ad01453-6707-4358-a39d-e8f66d6a2d27}, ! Handle
  Office Infil Quarter On Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {4574f359-1b04-4a98-ab13-df5e80f66af0}, ! Handle
  Office Infil Quarter On Rule 1,         ! Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {3790040e-9ea2-4dc8-aa07-8c3be9362217}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3790040e-9ea2-4dc8-aa07-8c3be9362217}, ! Handle
  Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {dffe30c1-3c56-49c5-a8f7-647f7d37a109}, ! Handle
  Office Infil Quarter On Rule 2,         ! Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {f8525cc5-5d39-46fb-83d8-d6d96f5d4e03}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f8525cc5-5d39-46fb-83d8-d6d96f5d4e03}, ! Handle
  Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {67250caf-92b5-4b98-bf98-90620f2922e7}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {d4102340-9627-4371-b8f6-a3790caa5373}, ! Handle
  Office Bldg Equip,                      ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {977dd248-68d1-44ba-89cd-75118b7f5432}, ! Default Day Schedule Name
  {c29d5462-6e30-488d-a879-41ed4219dda7}, ! Summer Design Day Schedule Name
  {d3bffa7b-808a-4d48-99c4-616283b390aa}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {977dd248-68d1-44ba-89cd-75118b7f5432}, ! Handle
  Office Bldg Equip Default Schedule,     ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {c29d5462-6e30-488d-a879-41ed4219dda7}, ! Handle
  Office Bldg Equip Summer Design Day,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d3bffa7b-808a-4d48-99c4-616283b390aa}, ! Handle
  Office Bldg Equip Winter Design Day,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {bce5d209-6925-4d7c-8dc5-3f357b764d6c}, ! Handle
  Office Bldg Equip Rule 1,               ! Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c875931d-86d6-4764-8e77-22d1cb7198ce}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c875931d-86d6-4764-8e77-22d1cb7198ce}, ! Handle
  Office Bldg Equip Rule 1 Day Schedule,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {1949d113-007e-43de-9be2-ba191485735a}, ! Handle
  Office Bldg Equip Rule 2,               ! Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c7512454-4834-46fa-a2d6-7cc7e929e54c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c7512454-4834-46fa-a2d6-7cc7e929e54c}, ! Handle
  Office Bldg Equip Rule 2 Day Schedule,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {57716514-0d5c-4f76-8108-73a8ef55c74a}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  {9b279567-fd7d-4e61-887c-70dc28a870a8}, ! Default Day Schedule Name
  {12714e17-5b17-4314-81e6-d4b74d680da0}, ! Summer Design Day Schedule Name
  {f9920323-552d-4d1f-bda1-6b0c461a87ca}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9b279567-fd7d-4e61-887c-70dc28a870a8}, ! Handle
  Medium Office HtgSetp Default Schedule, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {12714e17-5b17-4314-81e6-d4b74d680da0}, ! Handle
  Medium Office HtgSetp Summer Design Day, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {f9920323-552d-4d1f-bda1-6b0c461a87ca}, ! Handle
  Medium Office HtgSetp Winter Design Day, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {868baa5f-da01-445a-994f-6c6787547ea5}, ! Handle
  Medium Office HtgSetp Rule 1,           ! Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {cac0b919-4885-4c58-9a65-b12cf242f6c9}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cac0b919-4885-4c58-9a65-b12cf242f6c9}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {0641d0ff-4231-421a-9389-7b82524a19ba}, ! Handle
  Medium Office HtgSetp Rule 2,           ! Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {32df9b1b-e2bc-432f-a592-8f7e6e83b032}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {32df9b1b-e2bc-432f-a592-8f7e6e83b032}, ! Handle
  Medium Office HtgSetp Rule 2 Day Schedule, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  {5ab5938a-bfd8-4751-92be-cee36c4f1856}, ! Default Day Schedule Name
  {240b0752-5119-4ee3-9c27-ad5cfe8f7244}, ! Summer Design Day Schedule Name
  {7bbe1afc-37e4-452d-8136-77be3d751f5f}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5ab5938a-bfd8-4751-92be-cee36c4f1856}, ! Handle
  Medium Office ClgSetp Default Schedule, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {240b0752-5119-4ee3-9c27-ad5cfe8f7244}, ! Handle
  Medium Office ClgSetp Summer Design Day, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {7bbe1afc-37e4-452d-8136-77be3d751f5f}, ! Handle
  Medium Office ClgSetp Winter Design Day, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {68812eb9-619d-47e2-bd4b-4e3b8987011c}, ! Handle
  Medium Office ClgSetp Rule 1,           ! Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {78b34901-136a-4662-8a58-694b3d6974cc}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {78b34901-136a-4662-8a58-694b3d6974cc}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {0b596ac5-df32-47fa-8cdd-b434dd223a94}, ! Handle
  Medium Office ClgSetp Rule 2,           ! Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {be610421-800e-4a9c-9a30-e22099e6d5c7}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {be610421-800e-4a9c-9a30-e22099e6d5c7}, ! Handle
  Medium Office ClgSetp Rule 2 Day Schedule, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Rendering:Color,
  {a57916a4-2d44-41b9-a1e1-917f01e6e980}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9b9fb4b7-7437-423f-a42a-1e1800e6055c}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {06799bf2-e498-4941-a66b-f78cb208dc67}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {f46c6550-abd3-4dc9-b2fd-3521e6458afe}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6e7c5923-7c0d-48b7-9a3f-216e3e766b71}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, ! Handle
  Office Work Occ,                        ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {8c6f6e65-d0d1-46da-8dc4-e578841c0855}, ! Default Day Schedule Name
  {27e84094-894f-40a3-b576-abd36362f44e}, ! Summer Design Day Schedule Name
  {a4028ad4-4ce3-47fe-bea5-e1572f850788}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c6f6e65-d0d1-46da-8dc4-e578841c0855}, ! Handle
  Office Bldg Occ Default Schedule,       ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0500000007450581;                     !- Value Until Time 10

OS:Schedule:Day,
  {27e84094-894f-40a3-b576-abd36362f44e}, ! Handle
  Office Bldg Occ Summer Design Day,      ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {a4028ad4-4ce3-47fe-bea5-e1572f850788}, ! Handle
  Office Bldg Occ Winter Design Day,      ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e25b5fd5-a9e4-4894-a08b-fc27dee95ca0}, ! Handle
  Office Work Occ Rule 1,                 ! Name
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e88a91fc-80e1-4d72-8871-1b61226fab13}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e88a91fc-80e1-4d72-8871-1b61226fab13}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {692294cd-2074-417d-bc31-c3d45f3473c8}, ! Handle
  Office Work Occ Rule 2,                 ! Name
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6b9e68ef-76e4-4389-ba51-34613aee0e9e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6b9e68ef-76e4-4389-ba51-34613aee0e9e}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ElectricEquipment:Definition,
  {5e1004b6-95f1-43ca-b770-059ae9545327}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {b27de14f-0cdf-4395-80f3-859d49e9b403}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ec05571d-f09e-46c5-830e-02e7c83716e2}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e3b81960-34e9-43e9-802b-72dc932ec324}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7c05f735-2072-4b8c-946d-b7cd8119ee11}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {a1ac4f23-b7fd-439b-9144-9025bbf81b99}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1e057bcd-e909-4141-b7ac-844fc9c736b0}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {24acb6cb-ad2a-44b2-b01a-335e7395daae}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {9c5a236d-b8fa-4e61-a6d6-5ef82442b61b}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9637cafc-bc8f-40aa-8756-39cbbba37ac4}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {60152e25-975f-42e9-a93e-854a20be3577}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {61d53d0d-2d54-4a69-926d-aeb7fd47d282}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {43c2eb8f-ca41-472d-a661-37d29e1aa470}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {15f0501f-443a-40f6-846f-5720de6f91e8}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {3e9e4b9d-78ea-42f5-87ca-c1ec4f4990f2}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {52549264-a360-4f7a-971d-ec4f2499546a}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8a8c0cb1-8336-469c-bca4-e17997f803bb}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7034f523-a923-4bff-bcec-e836877b0d3b}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {db4f58dd-4414-4c10-8481-b5fdd7610a22}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {69d02fbd-3b65-4514-8330-355612e92de3}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {bfdd4c3c-95fa-4c2d-8597-8431da48afda}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {f8635cc8-deee-4e85-815b-ff7f42668c83}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {20b4e546-0bb5-45c4-b8f0-ba4246a49c01}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ba84ee14-7d89-4e59-8d59-625209be8ce9}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a6747de8-6448-4e86-abde-d12da5652867}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {2f4b0680-26b1-4103-9f70-412db3ebdfbe}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ad090db3-4049-4090-9b2d-581dd03ae523}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {2d5fe187-829f-4492-a2a6-f83bc2f40cec}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {7669758f-56e6-4440-9266-ef142961841f}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0e5a132c-e7c3-4583-ad5a-cf0bf0fe2d03}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e0c21456-bd44-4237-8936-486557ac00f6}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {aa532c04-012a-4860-ab4d-2c03c2c7fa04}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {f648ca0a-523e-4cd1-9141-0b84b7a81954}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {91f1c38f-68a1-4305-b70a-a3e1fbc3f83a}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {d64c15fd-a2f8-4262-81e5-ab028c6506a1}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {f63de19d-9cf2-4162-bf2f-bdb7fddc1b7d}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e1b28003-ba15-4183-b5d9-585f72709eff}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {036543da-4144-409d-981b-4ddf12ce677e}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6c9d9254-9bb8-426a-af9b-3677316cf238}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {f57d4115-03b8-4303-b205-42221bda4210}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0e75bef1-0c07-4d0b-822d-d2df7c6f1111}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {6b2d3c23-bd59-4857-b849-eaf6b4a64e2f}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {b88ada7e-5b66-4c29-8b49-7f9040c59933}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  -0,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {9dec3653-9141-46e1-a0d2-fa069e2c5abe}, !- Space Type Name
  {568f67c8-2a9d-4952-9c90-d97f38735339}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ;                                       !- Standards Building Type

OS:Rendering:Color,
  {061734ce-19f4-4c27-a203-4b67b00d47ac}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7b266719-acd7-491e-9cdb-d0f00a5dfec4}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7a23b936-59e3-4314-9b52-3944ebdea4dc}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {107e2dcf-081d-47d9-b8b0-921f5279392b}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1e43b6dd-36da-4525-88ab-833e4310a5da}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {174d96d7-8543-478a-a5f4-76314ad6b67f}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30.0313100626201,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {cb7fb571-b062-476f-8b81-9ee2aa7be729}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e64f5cb7-2c3d-45a9-84a6-367125f15aff}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2cb74439-6b94-4bdb-bc70-0ca10c0d3b2e}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {16c83f7f-a90c-43cd-99b3-fe5b6f146132}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {65cf1445-a2aa-42ad-9ff8-c4b30ec4e53d}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {134d060a-3bfc-40bd-bda0-b77a4720c9c2}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {6330081f-04c2-429c-adff-1624fc497cd6}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {36f7e68a-a20c-471b-b929-d4756cba022f}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d956b768-7de2-4589-97c3-e0178f40b773}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {63837c20-3153-4ace-86c9-1d8bf8b43d7a}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b70563e1-7e2b-4c90-b280-61fcf401da4c}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {65e99483-2d7e-4ca8-9e0d-a7914f938f56}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f2a6abe-ef82-4cf6-9a19-42526787c24e}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {40564289-28c7-4fd8-b822-fe7139d1f5bf}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c81d9947-159d-4809-8a7f-ae3bb2fe95fa}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {373b8d0f-41c3-4c11-97ad-74ff4084e752}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {99330741-43bc-49e4-9991-d6cf4a0ba4aa}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8e65471-7105-4908-ae0b-ec42ae5587b5}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cf88ad3d-58c9-452c-88c4-ac7ea371f930}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c044c52f-9474-4ba2-9f45-7069de4c6b87}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {dba49d56-ae67-469f-bd99-1ea63a8e50b2}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {6dbe4189-6232-4d6e-9ac9-63d6e0ee9668}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b2bafb87-d4df-471b-9770-b0d82b64b0df}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {4c5550a6-4da3-4490-ac94-170d7b86c60a}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {de4444a1-34f5-4cf5-ac22-7469b7be466d}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6fc91438-7cba-42dc-a37d-48434d3c06ca}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {39feaf8a-6d16-4e68-9b8c-db2038aff03f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee654552-7290-4128-a647-073eff68ebb6}, !- Number of People Schedule Name
  {264acba7-523a-484e-8e51-ae85870ba167}, !- People Activity Level Schedule Name
  {3ce9efa4-e219-47f8-a14a-7affd9c11d70}, !- Lighting Schedule Name
  {6197bef3-80c6-4043-b8a4-b9cd96652248}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e0eb0ae2-9b39-46b2-b9f9-f7879620c44e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {58b2159f-d857-497e-ae6a-2e8bd3520ef8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {3ce9efa4-e219-47f8-a14a-7affd9c11d70}, ! Handle
  Large Office Bldg Light,                ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  {8beabbf7-6dca-4a90-862d-6bcb3322b518}, ! Default Day Schedule Name
  {7c11b08d-b72b-496a-be17-e15d5503376c}, ! Summer Design Day Schedule Name
  {7a49ad88-01c4-44be-b068-fb81639cb5a0}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {8beabbf7-6dca-4a90-862d-6bcb3322b518}, ! Handle
  Large Office Bldg Light Default Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {7c11b08d-b72b-496a-be17-e15d5503376c}, ! Handle
  Large Office Bldg Light Summer Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7a49ad88-01c4-44be-b068-fb81639cb5a0}, ! Handle
  Large Office Bldg Light Winter Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {5d2442a3-7cb6-411b-a86e-540208ced37c}, ! Handle
  Large Office Bldg Light Rule 1,         ! Name
  {3ce9efa4-e219-47f8-a14a-7affd9c11d70}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b3d180ee-23b9-40fa-8e2f-5a9ee8a0d777}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b3d180ee-23b9-40fa-8e2f-5a9ee8a0d777}, ! Handle
  Large Office Bldg Light Rule 1 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {91e4e221-38d2-42cf-bbac-5d4e5f7fa888}, ! Handle
  Large Office Bldg Light Rule 2,         ! Name
  {3ce9efa4-e219-47f8-a14a-7affd9c11d70}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {4ad2aa5c-62f4-4785-9ee9-2c7475032049}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4ad2aa5c-62f4-4785-9ee9-2c7475032049}, ! Handle
  Large Office Bldg Light Rule 2 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {b1c52cb5-3326-4b43-a12f-f30cb1ac3119}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2e56af89-445a-4423-b5f8-13463d65edc8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {ee654552-7290-4128-a647-073eff68ebb6}, ! Handle
  Large Office Bldg Occ,                  ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  {4a4adc75-c27b-4422-94cd-d8d22f2166ed}, ! Default Day Schedule Name
  {cb8636f6-4882-43e8-ae4a-15479a71f2bb}, ! Summer Design Day Schedule Name
  {580aadb6-816a-4308-bb19-fc0c3724acd2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a4adc75-c27b-4422-94cd-d8d22f2166ed}, ! Handle
  Large Office Bldg Occ Default Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {cb8636f6-4882-43e8-ae4a-15479a71f2bb}, ! Handle
  Large Office Bldg Occ Summer Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {580aadb6-816a-4308-bb19-fc0c3724acd2}, ! Handle
  Large Office Bldg Occ Winter Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {37f5d46d-389f-4543-b8e4-84f4c2e10716}, ! Handle
  Large Office Bldg Occ Rule 1,           ! Name
  {ee654552-7290-4128-a647-073eff68ebb6}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {122eaad1-5e72-4d01-a13d-d4a41ab5fe0b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {122eaad1-5e72-4d01-a13d-d4a41ab5fe0b}, ! Handle
  Large Office Bldg Occ Rule 1 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {9ffe8f16-2513-43ec-8c59-17bafcf21414}, ! Handle
  Large Office Bldg Occ Rule 2,           ! Name
  {ee654552-7290-4128-a647-073eff68ebb6}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {cfce9f13-ba32-46c6-824f-a45f943e2d0c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cfce9f13-ba32-46c6-824f-a45f943e2d0c}, ! Handle
  Large Office Bldg Occ Rule 2 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {264acba7-523a-484e-8e51-ae85870ba167}, ! Handle
  Large Office Activity,                  ! Name
  {d29d6f61-dbb6-43a0-8e80-994bfb4a73b2}, ! Schedule Type Limits Name
  {0a6d9e60-3fca-4618-b0de-820e8f6767da}, ! Default Day Schedule Name
  {642af5d3-2b0f-4b01-95b7-7698f50934d0}, ! Summer Design Day Schedule Name
  {5490c47e-82ae-4901-8434-0b12bb9436ba}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {d29d6f61-dbb6-43a0-8e80-994bfb4a73b2}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {0a6d9e60-3fca-4618-b0de-820e8f6767da}, ! Handle
  Large Office Activity Default Schedule, ! Name
  {d29d6f61-dbb6-43a0-8e80-994bfb4a73b2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {642af5d3-2b0f-4b01-95b7-7698f50934d0}, ! Handle
  Large Office Activity Summer Design Day, ! Name
  {d29d6f61-dbb6-43a0-8e80-994bfb4a73b2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {5490c47e-82ae-4901-8434-0b12bb9436ba}, ! Handle
  Large Office Activity Winter Design Day, ! Name
  {d29d6f61-dbb6-43a0-8e80-994bfb4a73b2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {e0eb0ae2-9b39-46b2-b9f9-f7879620c44e}, ! Handle
  Large Office Infil Quarter On,          ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  {bfe29145-2fb3-4f01-b73d-12fd1bf40b9a}, ! Default Day Schedule Name
  {9a0c3c4d-8b77-40e3-8b42-8886655c3c85}, ! Summer Design Day Schedule Name
  {694259ab-6cad-41eb-8340-268853e99403}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {bfe29145-2fb3-4f01-b73d-12fd1bf40b9a}, ! Handle
  Large Office Infil Quarter On Default Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9a0c3c4d-8b77-40e3-8b42-8886655c3c85}, ! Handle
  Large Office Infil Quarter On Summer Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {694259ab-6cad-41eb-8340-268853e99403}, ! Handle
  Large Office Infil Quarter On Winter Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {6bcd70a7-2c48-43af-b1d9-a1d8959caf3f}, ! Handle
  Large Office Infil Quarter On Rule 1,   ! Name
  {e0eb0ae2-9b39-46b2-b9f9-f7879620c44e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {8bb9de2a-85df-481a-9982-4f45f1766e8f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8bb9de2a-85df-481a-9982-4f45f1766e8f}, ! Handle
  Large Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {342d2dd4-2b6e-46cd-a552-c5fd1e99b43f}, ! Handle
  Large Office Infil Quarter On Rule 2,   ! Name
  {e0eb0ae2-9b39-46b2-b9f9-f7879620c44e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {97d9dc0f-3a5d-411e-9d06-beb04225a941}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {97d9dc0f-3a5d-411e-9d06-beb04225a941}, ! Handle
  Large Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {148a4383-6613-4cb0-810d-92a639475c5c}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251412763851,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {6197bef3-80c6-4043-b8a4-b9cd96652248}, ! Handle
  Large Office Bldg Equip,                ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  {ed62044d-4125-40d6-bde0-2da08536ab6d}, ! Default Day Schedule Name
  {0f2b252a-8a0f-40ba-98fa-718bfa268645}, ! Summer Design Day Schedule Name
  {0a7a35c9-9c2a-4545-bda6-215062948ca8}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed62044d-4125-40d6-bde0-2da08536ab6d}, ! Handle
  Large Office Bldg Equip Default Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {0f2b252a-8a0f-40ba-98fa-718bfa268645}, ! Handle
  Large Office Bldg Equip Summer Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {0a7a35c9-9c2a-4545-bda6-215062948ca8}, ! Handle
  Large Office Bldg Equip Winter Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {15242b3b-46fd-486a-bb69-10058bd0409e}, ! Handle
  Large Office Bldg Equip Rule 1,         ! Name
  {6197bef3-80c6-4043-b8a4-b9cd96652248}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {4aec23a1-f64b-4f3b-a101-c2dd9519312d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4aec23a1-f64b-4f3b-a101-c2dd9519312d}, ! Handle
  Large Office Bldg Equip Rule 1 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {01ed547e-670b-40a5-85bb-225ebec0397e}, ! Handle
  Large Office Bldg Equip Rule 2,         ! Name
  {6197bef3-80c6-4043-b8a4-b9cd96652248}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {377d7cca-12eb-4a14-b460-434fb8eebbed}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {377d7cca-12eb-4a14-b460-434fb8eebbed}, ! Handle
  Large Office Bldg Equip Rule 2 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {2e5bfd45-be53-46a2-a1be-badb1d1f9ae8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, !- Heating Setpoint Temperature Schedule Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, ! Handle
  Large Office HtgSetp,                   ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  {c03c043f-e445-4419-b05d-8448115b3bab}, ! Default Day Schedule Name
  {a9f892cb-c9f4-4a21-b2b3-875ef1466bf3}, ! Summer Design Day Schedule Name
  {77fb46ee-722d-4b5a-b718-ceafddc8aabf}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {c03c043f-e445-4419-b05d-8448115b3bab}, ! Handle
  Large Office HtgSetp Default Schedule,  ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a9f892cb-c9f4-4a21-b2b3-875ef1466bf3}, ! Handle
  Large Office HtgSetp Summer Design Day, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {77fb46ee-722d-4b5a-b718-ceafddc8aabf}, ! Handle
  Large Office HtgSetp Winter Design Day, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {4f682768-9ffb-4e7c-9e74-78813fdc32a0}, ! Handle
  Large Office HtgSetp Rule 1,            ! Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {7545c1d3-7c27-431a-bcf9-cb0c76a60e37}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7545c1d3-7c27-431a-bcf9-cb0c76a60e37}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {f80fc661-2858-4988-ada5-e6c492332983}, ! Handle
  Large Office HtgSetp Rule 2,            ! Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3d9b97da-f484-4675-9996-0cfe5e0f120e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3d9b97da-f484-4675-9996-0cfe5e0f120e}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {205b7ba7-36bf-4caa-b304-f7da82550d15}, ! Handle
  Large Office ClgSetp,                   ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  {bdb46914-0540-45a5-b513-ee6f82b41886}, ! Default Day Schedule Name
  {4109675b-2e2f-446b-873f-f694dae16827}, ! Summer Design Day Schedule Name
  {30c08a39-528f-426d-bc84-48cf54111147}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {bdb46914-0540-45a5-b513-ee6f82b41886}, ! Handle
  Large Office ClgSetp Default Schedule,  ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {4109675b-2e2f-446b-873f-f694dae16827}, ! Handle
  Large Office ClgSetp Summer Design Day, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {30c08a39-528f-426d-bc84-48cf54111147}, ! Handle
  Large Office ClgSetp Winter Design Day, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {37df0d56-4bba-4227-8d69-9607a686014f}, ! Handle
  Large Office ClgSetp Rule 1,            ! Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {cd196b78-7b8b-429f-b96a-688c4ac8a99a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cd196b78-7b8b-429f-b96a-688c4ac8a99a}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {ccb2ba27-b2d6-4f5f-b02b-091c4def877f}, ! Handle
  Large Office ClgSetp Rule 2,            ! Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {279ad10c-a720-45f0-80eb-18bb3e37607b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {279ad10c-a720-45f0-80eb-18bb3e37607b}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Rendering:Color,
  {03e06c9d-a4bc-49de-952a-4329faa7fb71}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f97da1fb-3578-4a67-9933-d2891cb549b6}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c46af6b1-d997-440b-a480-2b785127791c}, !- Number of People Schedule Name
  {4401923f-7369-4704-af97-5f02eccc07c4}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {e7df833e-4db6-469d-ad96-14b52ff0ceef}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4b35ab56-cec3-45c0-bd82-7c7c88e72873}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {813e77fb-5ac1-47f6-a5e0-d9a9cd3db4a9}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {8f13e24f-0968-430b-82b1-c5e41da9fafa}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d2de25c6-7190-4247-bdb6-aa1580eb569f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {c46af6b1-d997-440b-a480-2b785127791c}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {d9d54295-ecf9-49ea-9cd5-35741ee7140f}, ! Default Day Schedule Name
  {2d82484a-7ded-4ae3-b82b-fe668b91bc37}, ! Summer Design Day Schedule Name
  {4c00a96b-09d5-4658-89ef-d9ef0898a2d4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d9d54295-ecf9-49ea-9cd5-35741ee7140f}, ! Handle
  Medium Office Bldg Occ Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {2d82484a-7ded-4ae3-b82b-fe668b91bc37}, ! Handle
  Medium Office Bldg Occ Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {4c00a96b-09d5-4658-89ef-d9ef0898a2d4}, ! Handle
  Medium Office Bldg Occ Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {7b4107cc-3c92-4323-a753-015efc68bcc2}, ! Handle
  Medium Office Bldg Occ Rule 1,          ! Name
  {c46af6b1-d997-440b-a480-2b785127791c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {0ef53acd-53bb-4684-9657-b3c697aefcf1}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0ef53acd-53bb-4684-9657-b3c697aefcf1}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4d201951-02b0-433c-8e17-deb2b0409886}, ! Handle
  Medium Office Bldg Occ Rule 2,          ! Name
  {c46af6b1-d997-440b-a480-2b785127791c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {cf6e8c44-7d5c-4f2c-9a53-1b2a7113c47c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cf6e8c44-7d5c-4f2c-9a53-1b2a7113c47c}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {4401923f-7369-4704-af97-5f02eccc07c4}, ! Handle
  Medium Office Activity,                 ! Name
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, ! Schedule Type Limits Name
  {bb81c5f0-bf9a-4988-98c4-eb4a990d7a88}, ! Default Day Schedule Name
  {f3b095b2-bfff-494c-896b-85a436510b0b}, ! Summer Design Day Schedule Name
  {d26b3326-27cf-44ae-b92e-698b3492b9c3}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {bb81c5f0-bf9a-4988-98c4-eb4a990d7a88}, ! Handle
  Medium Office Activity Default Schedule, ! Name
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f3b095b2-bfff-494c-896b-85a436510b0b}, ! Handle
  Medium Office Activity Summer Design Day, ! Name
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {d26b3326-27cf-44ae-b92e-698b3492b9c3}, ! Handle
  Medium Office Activity Winter Design Day, ! Name
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {4b35ab56-cec3-45c0-bd82-7c7c88e72873}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {d5c45924-8436-4010-89ab-1d4be1c9229b}, ! Default Day Schedule Name
  {5cb8e672-ec1d-411a-ad66-83bef8bf8004}, ! Summer Design Day Schedule Name
  {61bdc9d6-0f05-4ca1-a38c-fa71dcd32b8f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5c45924-8436-4010-89ab-1d4be1c9229b}, ! Handle
  Medium Office Infil Quarter On Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5cb8e672-ec1d-411a-ad66-83bef8bf8004}, ! Handle
  Medium Office Infil Quarter On Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {61bdc9d6-0f05-4ca1-a38c-fa71dcd32b8f}, ! Handle
  Medium Office Infil Quarter On Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {61abaf03-1521-4e72-a32f-0622572b46df}, ! Handle
  Medium Office Infil Quarter On Rule 1,  ! Name
  {4b35ab56-cec3-45c0-bd82-7c7c88e72873}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b837180a-0538-4830-8423-56d718ec2cf7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b837180a-0538-4830-8423-56d718ec2cf7}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {bf208a98-b7ef-4dbb-957d-53cf720abf70}, ! Handle
  Medium Office Infil Quarter On Rule 2,  ! Name
  {4b35ab56-cec3-45c0-bd82-7c7c88e72873}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7efacb04-6850-495e-afb7-9d56ea083b53}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7efacb04-6850-495e-afb7-9d56ea083b53}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {08d105c1-a5c4-43eb-872f-8bd123ea9720}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {e7df833e-4db6-469d-ad96-14b52ff0ceef}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {6ea54946-7d6f-4908-b7bb-972893f935bf}, ! Default Day Schedule Name
  {a70a63ce-a586-4a33-ac0e-5bff458a02ad}, ! Summer Design Day Schedule Name
  {8d89ff2d-74de-4adc-a2b6-5ed38545666a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ea54946-7d6f-4908-b7bb-972893f935bf}, ! Handle
  Medium Office Bldg Equip Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {a70a63ce-a586-4a33-ac0e-5bff458a02ad}, ! Handle
  Medium Office Bldg Equip Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {8d89ff2d-74de-4adc-a2b6-5ed38545666a}, ! Handle
  Medium Office Bldg Equip Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {f0c7f526-21ef-4f5e-8c3d-b4e15c5fdad7}, ! Handle
  Medium Office Bldg Equip Rule 1,        ! Name
  {e7df833e-4db6-469d-ad96-14b52ff0ceef}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f7fadf05-492e-4735-94c5-ffdf9f951db8}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f7fadf05-492e-4735-94c5-ffdf9f951db8}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {4faf6bd3-ebb1-47fb-8f59-6dfe65f49500}, ! Handle
  Medium Office Bldg Equip Rule 2,        ! Name
  {e7df833e-4db6-469d-ad96-14b52ff0ceef}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b8836416-9204-431d-857d-b99235588cc6}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b8836416-9204-431d-857d-b99235588cc6}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {6c8f1b66-79b0-4494-bb62-0e6ab336934b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {acb4804a-6b98-49bc-8337-c128f3c2ea30}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d32f1055-150c-4db0-85e7-cd8d80091a97}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7db91015-b01f-42c8-b02c-a13d4ed39198}, !- Number of People Schedule Name
  {67a55331-2096-4c9b-981a-b63f113d0dd9}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {a51b8fe3-0466-410b-a880-21be07500a52}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cb7cb752-a33a-400e-97f3-836bf023796e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {71df8542-c73a-4a75-96b3-2049ec201c3b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {6410e886-4201-485e-a1a7-5fa1c8b6bdf4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7accfcbc-2a91-4f56-8250-c9c73d4bce14}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {7db91015-b01f-42c8-b02c-a13d4ed39198}, ! Handle
  Small Office Bldg Occ,                  ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  {64ea2dea-f719-4e4c-a22e-42f9227b7d02}, ! Default Day Schedule Name
  {e2d1be96-983f-479c-9168-bb31f678aa45}, ! Summer Design Day Schedule Name
  {e3787dc6-53c0-4b7e-928b-6123952b9fc2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {64ea2dea-f719-4e4c-a22e-42f9227b7d02}, ! Handle
  Small Office Bldg Occ Default Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {e2d1be96-983f-479c-9168-bb31f678aa45}, ! Handle
  Small Office Bldg Occ Summer Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {e3787dc6-53c0-4b7e-928b-6123952b9fc2}, ! Handle
  Small Office Bldg Occ Winter Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {f5e8f265-336a-4040-bc3d-908d04e76726}, ! Handle
  Small Office Bldg Occ Rule 1,           ! Name
  {7db91015-b01f-42c8-b02c-a13d4ed39198}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b1de6bcd-f86b-4e51-81b1-8ae3ed668c97}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b1de6bcd-f86b-4e51-81b1-8ae3ed668c97}, ! Handle
  Small Office Bldg Occ Rule 1 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1ac935c1-7df7-46c6-a2c5-b2a40bc3fc36}, ! Handle
  Small Office Bldg Occ Rule 2,           ! Name
  {7db91015-b01f-42c8-b02c-a13d4ed39198}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d529f022-9fba-4103-af27-c2084aba44c4}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d529f022-9fba-4103-af27-c2084aba44c4}, ! Handle
  Small Office Bldg Occ Rule 2 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {67a55331-2096-4c9b-981a-b63f113d0dd9}, ! Handle
  Small Office Activity,                  ! Name
  {ab8bd902-d0dc-41a0-936a-32afa4684057}, ! Schedule Type Limits Name
  {12ff5327-86b6-42bd-9d53-941110babe19}, ! Default Day Schedule Name
  {be5e67a8-5b36-4ac3-9813-2ebd31fec570}, ! Summer Design Day Schedule Name
  {bae73b41-e18c-4183-82f3-dc5b3daf6b5a}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {ab8bd902-d0dc-41a0-936a-32afa4684057}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {12ff5327-86b6-42bd-9d53-941110babe19}, ! Handle
  Small Office Activity Default Schedule, ! Name
  {ab8bd902-d0dc-41a0-936a-32afa4684057}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {be5e67a8-5b36-4ac3-9813-2ebd31fec570}, ! Handle
  Small Office Activity Summer Design Day, ! Name
  {ab8bd902-d0dc-41a0-936a-32afa4684057}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {bae73b41-e18c-4183-82f3-dc5b3daf6b5a}, ! Handle
  Small Office Activity Winter Design Day, ! Name
  {ab8bd902-d0dc-41a0-936a-32afa4684057}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {cb7cb752-a33a-400e-97f3-836bf023796e}, ! Handle
  Small Office Infil Quarter On,          ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  {d279bd44-f26f-41f0-8003-e761ea50936f}, ! Default Day Schedule Name
  {c9e55356-07d8-4e95-afd6-6122ba003888}, ! Summer Design Day Schedule Name
  {50252ab7-6356-4d3c-9744-8fc09c4b9fdf}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d279bd44-f26f-41f0-8003-e761ea50936f}, ! Handle
  Small Office Infil Quarter On Default Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c9e55356-07d8-4e95-afd6-6122ba003888}, ! Handle
  Small Office Infil Quarter On Summer Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {50252ab7-6356-4d3c-9744-8fc09c4b9fdf}, ! Handle
  Small Office Infil Quarter On Winter Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {3e76f500-a8e5-4299-95bc-7ccf11473b72}, ! Handle
  Small Office Infil Quarter On Rule 1,   ! Name
  {cb7cb752-a33a-400e-97f3-836bf023796e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f6330e6d-8c0a-4094-9d12-908c60826bc6}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f6330e6d-8c0a-4094-9d12-908c60826bc6}, ! Handle
  Small Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {6f8f3c1b-5f33-40ba-b7d5-604c0832baea}, ! Handle
  Small Office Infil Quarter On Rule 2,   ! Name
  {cb7cb752-a33a-400e-97f3-836bf023796e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {2ea3f1d7-fe3f-4de0-a16d-449692029526}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2ea3f1d7-fe3f-4de0-a16d-449692029526}, ! Handle
  Small Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {39f1a8d8-4466-4a00-8eb7-ffec43b67ef7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {a51b8fe3-0466-410b-a880-21be07500a52}, ! Handle
  Small Office Bldg Equip,                ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  {fc46d799-962b-42da-810e-397f7b1e88d7}, ! Default Day Schedule Name
  {177d4d57-9a9d-40c4-9f25-385bc5794113}, ! Summer Design Day Schedule Name
  {d16b57c0-830a-4c5a-b229-8bb90eafd907}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc46d799-962b-42da-810e-397f7b1e88d7}, ! Handle
  Small Office Bldg Equip Default Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {177d4d57-9a9d-40c4-9f25-385bc5794113}, ! Handle
  Small Office Bldg Equip Summer Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d16b57c0-830a-4c5a-b229-8bb90eafd907}, ! Handle
  Small Office Bldg Equip Winter Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {b33de88d-7022-4f25-b0bc-864df53b8778}, ! Handle
  Small Office Bldg Equip Rule 1,         ! Name
  {a51b8fe3-0466-410b-a880-21be07500a52}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ba6246a8-76d6-4116-8b88-5393a3f4104e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ba6246a8-76d6-4116-8b88-5393a3f4104e}, ! Handle
  Small Office Bldg Equip Rule 1 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {d64a5d87-6660-4767-a721-b98c22ca221a}, ! Handle
  Small Office Bldg Equip Rule 2,         ! Name
  {a51b8fe3-0466-410b-a880-21be07500a52}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b024c0a2-4dc6-48a1-b95e-6727cd4eda93}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b024c0a2-4dc6-48a1-b95e-6727cd4eda93}, ! Handle
  Small Office Bldg Equip Rule 2 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {0488857a-ac36-457e-bf08-09bfa412ba46}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, !- Heating Setpoint Temperature Schedule Name
  {8334d03b-d787-4c01-a860-2e97c980572e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, ! Handle
  Small Office HtgSetp,                   ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  {3c698c69-ef20-4c49-99b7-b7aad45c31e8}, ! Default Day Schedule Name
  {65e5c54a-b6f3-4826-8e5d-f77bf7a35635}, ! Summer Design Day Schedule Name
  {f78827e4-d6c5-4edc-ad35-a64fdbeb2a7f}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {3c698c69-ef20-4c49-99b7-b7aad45c31e8}, ! Handle
  Small Office HtgSetp Default Schedule,  ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {65e5c54a-b6f3-4826-8e5d-f77bf7a35635}, ! Handle
  Small Office HtgSetp Summer Design Day, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {f78827e4-d6c5-4edc-ad35-a64fdbeb2a7f}, ! Handle
  Small Office HtgSetp Winter Design Day, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {59307f1f-95bc-49ae-b50e-42836a04e0cc}, ! Handle
  Small Office HtgSetp Rule 1,            ! Name
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {8d0c0dcb-4ca1-4665-8d1d-bfe46b893abe}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8d0c0dcb-4ca1-4665-8d1d-bfe46b893abe}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {9847a62b-fb76-4ab8-9344-f3f532928c11}, ! Handle
  Small Office HtgSetp Rule 2,            ! Name
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {4824a431-a6af-44cb-9a95-88a95f2c6cec}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4824a431-a6af-44cb-9a95-88a95f2c6cec}, ! Handle
  Small Office HtgSetp Rule 2 Day Schedule, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {8334d03b-d787-4c01-a860-2e97c980572e}, ! Handle
  Small Office ClgSetp,                   ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  {153c8010-6388-42f7-a3b9-45ffa21b21cf}, ! Default Day Schedule Name
  {5fb8bca9-2863-48e1-aa3f-84e58ae39852}, ! Summer Design Day Schedule Name
  {2103cebf-d42f-4cd2-b503-7600479676a2}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c998de07-a854-476f-88ee-694f57ede232}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {153c8010-6388-42f7-a3b9-45ffa21b21cf}, ! Handle
  Small Office ClgSetp Default Schedule,  ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5fb8bca9-2863-48e1-aa3f-84e58ae39852}, ! Handle
  Small Office ClgSetp Summer Design Day, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {2103cebf-d42f-4cd2-b503-7600479676a2}, ! Handle
  Small Office ClgSetp Winter Design Day, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {40345165-334a-485e-87cf-103e70023132}, ! Handle
  Small Office ClgSetp Rule 1,            ! Name
  {8334d03b-d787-4c01-a860-2e97c980572e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d1455230-b62b-4375-80ca-cc36c3183857}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d1455230-b62b-4375-80ca-cc36c3183857}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {0972da99-d044-41cb-8d26-0439235fb34a}, ! Handle
  Small Office ClgSetp Rule 2,            ! Name
  {8334d03b-d787-4c01-a860-2e97c980572e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {81a56e50-b627-419b-920e-d3cef807b9f8}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {81a56e50-b627-419b-920e-d3cef807b9f8}, ! Handle
  Small Office ClgSetp Rule 2 Day Schedule, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Rendering:Color,
  {99b31bfd-0d42-45f4-a0d8-d4817aca24ae}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0b0d7d0e-8e0c-4d73-bbd0-4d262ac73220}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9d2a2115-85c5-438b-b32c-a4a858d8161a}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {f6d5ea3e-58cf-41e5-81fb-02117411a981}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {23d096cd-2bb1-423d-b1c8-baf5526ef2a6}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {5b57df41-243c-46ff-9790-d9497bd8edf0}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {92dbe6d3-c9b9-43fc-90c3-a06b5ec93169}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6dc82c65-0965-48c5-9394-1f57bef18075}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {45d37156-65d2-4044-abc0-329c2491e0be}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f855eb4f-a401-4c05-9693-85547aab5919}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {2cbf38dd-78ec-43cf-9455-8dba2eee1857}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2a7bd42c-841d-4013-b4e7-019f52823262}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {56de10a1-c355-43cc-8c70-789938bd1248}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {6b3eff15-c2f8-4f87-9fe3-6f7c3004ea5f}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {202e2808-fe0a-49ec-8437-4c794472a9a0}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e6c39dce-80ca-4ed4-a781-b5e18baff696}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {bcc996df-46dd-45ba-abe0-69433df53594}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {b8c9a3c5-53fb-4331-9614-87a518236f35}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f07defcd-cf7a-424b-a3f5-c1672133261e}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {aca91e63-a266-464d-b600-e89b347c9d95}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {541fa24b-ddf2-4edf-83d9-2bed06917add}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {340eeae9-9587-4e04-b7fe-21214fa0042c}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {666e2765-a8cc-4272-9029-54b416bb2610}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a6e7a355-270c-45fb-9c56-5f4a3452110c}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {fd69f378-0e94-4fdd-a231-f37cf315cc66}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {cb9b3da7-3eea-4d6e-9db1-01acf0825dcd}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {3c280509-8b4d-4af3-aac1-fa15404f8b6d}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {3bdf0199-3196-4d00-9272-a3b137675d31}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {09cc0a44-bde3-4ae8-97d5-6973b620eb23}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4390b43b-ded0-461f-b061-f042bc13f91f}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0d6e7075-d80b-44ae-9ee6-0b2ad52b1548}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {1fbee130-5b8b-41c4-b2e5-a35b678e1a1c}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {08047a8f-2dc9-4514-aa3a-dcd71c961969}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {bc8bbc76-ab44-4992-ad1d-80d2dbc7e77e}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {03a758bb-e62a-48b9-97b4-e7c9725503de}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a77ae8b7-4aa2-41f7-b5a6-8856ba6e1aa9}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b22a9e34-087b-427c-b758-a0124a25cdc5}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {c78ecc49-33c1-4baa-8f4a-3a3d4e3253e7}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a0c943ca-3fd3-4a76-8558-4194a944b98d}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {75c6e605-824f-4e54-8dd0-f27abb35f641}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {d067df76-cf76-4cf6-aa35-0cbb12b8656a}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {74dc8dad-959b-491c-a50a-9af6ecd0a669}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {69f043ea-7f0a-4f57-a9b9-d557929fc49e}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f8e9e766-9250-4cfa-86f6-1216a4564dfb}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {dbdfd940-1c36-4bd0-afb4-880a785c5e6f}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7e4b36df-78b6-45fb-a861-8e35ddce0df9}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {e8a069db-d0db-4d2f-8265-790a7831bafa}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {3fabcd0e-e1a5-4e00-9e23-9e19d5c555d9}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ede0a72d-692f-411e-898f-ccb1f783c262}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {67cfc28b-9f66-4e18-8b2c-25a2ff33fd11}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {18a52544-7daa-4972-9e7f-9e27c5a4cd66}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {f4a649b7-7f7c-4bc5-9b02-e4e1aa4803e9}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {22b512ed-ce73-4779-9d6d-34a5d817a868}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {95fc5eef-d77d-4616-917f-974b5dabab66}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {847f379b-0ddb-4308-a125-44b06cceb0c0}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b7fe6f07-3ac4-4ca1-9186-5c7889d7b3da}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {01dc8eb4-a4fa-4aaf-8d75-b7cfd75648a4}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {abbc193f-2c53-49ff-8e03-589edefce026}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {6c78e848-e562-4461-b538-4e3e3c4e848c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4cbb660a-8380-44eb-bc35-245838f929e8}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {cd6a7fd7-b08c-4cbb-9ce5-8ddc886a6124}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30.0313100626201,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {9a24efdb-aaf9-4caf-8ef9-e063f557395c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {719a1449-7853-4161-927b-bdb7f01806ed}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e66e0cc6-efb5-4211-818f-1431a0e70233}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d607f8dd-35e4-4a28-bcbe-31e09c118ae0}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {1aeb672d-5c17-4118-b3f0-dfbc58007e1f}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8e492d6d-50ee-4026-a23a-6327d28aa1a3}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {c817a3b9-a026-4a06-82cf-32d30b4ef116}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {ec97771e-4971-46b0-91e9-3785d44f364f}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6f557e2a-06b2-4e96-bd62-f7b1f6d0b22c}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1d7040c9-cc51-49e9-bced-99919b77079e}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2783b7ad-e79e-4709-93a0-76d9b15480cb}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {06eb26bf-daae-4d7b-802f-f14f4973bffc}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e23342a6-14bf-4244-a12e-b8f3f6c04563}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e5e5daee-9c0f-481c-8a95-52831d130704}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {67b9c134-6af2-4034-8be9-99c918290f72}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a3530ea6-39e7-4538-9866-287cb9025bf1}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {891b5948-4e38-4554-a2f6-43f94ec5ae02}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ae2b2b8-720b-4eaf-8895-80b1f0753cad}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {76d6f7c9-7ceb-45e9-8a19-835ab84a952b}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6dfba6f2-b96a-492d-b774-c4c720d68d2b}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d8b3e03e-2d32-4c27-b42a-dd840c225670}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {0f1e8aef-c843-4ab6-b548-4c72c5fef55a}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f760ff07-53a3-4162-8890-9d0990ffc17f}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {bbac7541-8a86-4bd8-963a-8f9a28f77e61}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {6c78a447-312c-4c28-b3aa-6da71f9cf8d3}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a76d196b-e761-4493-8631-b48b5e34c13c}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b9bfde29-315f-4eb8-bf9a-46a78dff4fac}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee654552-7290-4128-a647-073eff68ebb6}, !- Number of People Schedule Name
  {264acba7-523a-484e-8e51-ae85870ba167}, !- People Activity Level Schedule Name
  {3ce9efa4-e219-47f8-a14a-7affd9c11d70}, !- Lighting Schedule Name
  {6197bef3-80c6-4043-b8a4-b9cd96652248}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e0eb0ae2-9b39-46b2-b9f9-f7879620c44e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {aa22ac73-8979-4986-b736-acbd0777b85c}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {243951cc-1d54-4682-88de-92f00facb5d4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9d7eb10a-2add-4a6a-a03e-056a6b1ae96b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {76753a4b-a553-4dd0-802b-90b0d1a1d966}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251412763851,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {2829a6a3-d557-49c2-883a-6f3c5888d3dc}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, !- Heating Setpoint Temperature Schedule Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d962ce0f-1f09-4520-8086-d251309638ff}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {172a4339-c515-4808-9bf0-cd607a6b94aa}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c46af6b1-d997-440b-a480-2b785127791c}, !- Number of People Schedule Name
  {4401923f-7369-4704-af97-5f02eccc07c4}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {e7df833e-4db6-469d-ad96-14b52ff0ceef}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4b35ab56-cec3-45c0-bd82-7c7c88e72873}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {dfa9825e-f1b4-468b-b1e4-5c934b4e8532}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {3157c89d-76b6-49f9-b874-c887b361d5a2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {795edcf3-25aa-491d-a678-58d2ca199b9b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {538b53f1-6409-45f7-aab7-31348cfbeb43}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {125be356-b9df-4681-bbaa-d4c8cacde878}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2fd05332-007b-4350-8fd3-4733ddca3f69}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6784963e-ba4d-4175-87dd-b5831f929d87}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7db91015-b01f-42c8-b02c-a13d4ed39198}, !- Number of People Schedule Name
  {67a55331-2096-4c9b-981a-b63f113d0dd9}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {a51b8fe3-0466-410b-a880-21be07500a52}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cb7cb752-a33a-400e-97f3-836bf023796e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c5b24316-59b0-434d-bbd1-d9024a57a7f8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {22c007c1-ce62-40f2-8ab0-14c6a644baf2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c97216c8-66f4-458c-95f4-2ede85764002}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {f65d6b4d-82ed-4ebf-bc2d-60f944322d6e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {7d3d60df-38bd-402a-8cc6-cb780862d808}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, !- Heating Setpoint Temperature Schedule Name
  {8334d03b-d787-4c01-a860-2e97c980572e}; !- Cooling Setpoint Temperature Schedule Name

OS:Construction,
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {148597a5-eda4-4dbe-a040-1a01279d2e12}, !- Surface Rendering Name
  {b0084fcb-96e4-4ea6-8b82-68ce2789bc5d}, !- Layer 1
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}; !- Layer 2

OS:StandardsInformation:Construction,
  {be48e1b7-5a23-4b52-b581-d47874f332d0}, !- Handle
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b0084fcb-96e4-4ea6-8b82-68ce2789bc5d}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {c79253de-386e-46f7-8631-b7bc0fd326fd}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  {3d2a23b3-fd1e-4d47-baff-71179fd2de73}, !- Surface Rendering Name
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Layer 1
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Layer 2
  {35df83f0-9c9a-4bd0-867b-e4f56f2d21e0}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {c35bdbe1-9364-40c4-a088-3593de04f1fd}, !- Handle
  {c79253de-386e-46f7-8631-b7bc0fd326fd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {35df83f0-9c9a-4bd0-867b-e4f56f2d21e0}, !- Handle
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {94f9c7d5-7c2c-4130-9083-b2afb613c345}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  {a2da2e71-cf0a-4903-bcf3-706c8bb0fe7b}, !- Surface Rendering Name
  {6710a532-69d6-4fff-84fd-c78074630b20}, !- Layer 1
  {87585ab0-524e-4577-85fa-ca9d328a544b}, !- Layer 2
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}; !- Layer 3

OS:StandardsInformation:Construction,
  {8077a8bc-469c-4708-9d1e-1a587be91ef0}, !- Handle
  {94f9c7d5-7c2c-4130-9083-b2afb613c345}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {6710a532-69d6-4fff-84fd-c78074630b20}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {87585ab0-524e-4577-85fa-ca9d328a544b}, !- Handle
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Handle
  Interior Floor,                         !- Name
  {45481364-8abc-40bd-a8fc-ec273408032e}, !- Surface Rendering Name
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}, !- Layer 1
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}, !- Layer 2
  {5b28cd98-6ada-46e3-ab5c-8ce18c82e2e4}; !- Layer 3

OS:StandardsInformation:Construction,
  {663cbab6-e62e-4117-aefb-5a2c9b9cd1b3}, !- Handle
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {5b28cd98-6ada-46e3-ab5c-8ce18c82e2e4}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Handle
  Interior Wall,                          !- Name
  {6d663cb5-de68-4d43-b8b0-62137fb0bba0}, !- Surface Rendering Name
  {2dde63ec-8c12-47e9-a694-a5c55907b2a7}, !- Layer 1
  {205d1797-4786-41aa-bb49-c62de03322d9}, !- Layer 2
  {2dde63ec-8c12-47e9-a694-a5c55907b2a7}; !- Layer 3

OS:StandardsInformation:Construction,
  {bf9c6bdf-1d79-4160-843a-67a65bd63099}, !- Handle
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2dde63ec-8c12-47e9-a694-a5c55907b2a7}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {205d1797-4786-41aa-bb49-c62de03322d9}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}, !- Handle
  Interior Ceiling,                       !- Name
  {12ac85de-8445-4ace-98ae-1881568186fe}, !- Surface Rendering Name
  {5b28cd98-6ada-46e3-ab5c-8ce18c82e2e4}, !- Layer 1
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}, !- Layer 2
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}; !- Layer 3

OS:StandardsInformation:Construction,
  {ebe3b12b-5ab0-4ea3-a460-6d15ad1d838c}, !- Handle
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0644291c-bb2c-4d3e-8d12-d9bf784b59f3}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  {3318dbe3-f34f-4752-a323-33ba674def5b}, !- Surface Rendering Name
  {7504c39d-35b9-46a8-af6b-598ea9efbc00}; !- Layer 1

OS:StandardsInformation:Construction,
  {2f79b030-385e-4a8e-9611-a6086da78f3b}, !- Handle
  {0644291c-bb2c-4d3e-8d12-d9bf784b59f3}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {7504c39d-35b9-46a8-af6b-598ea9efbc00}, !- Handle
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Handle
  Exterior Door,                          !- Name
  {b626c3f4-e5f4-4b31-ad54-2a73153d76d6}, !- Surface Rendering Name
  {c6e9c62f-1f07-4a3e-9b2c-2831b69154d4}, !- Layer 1
  {ae918277-1c95-4bfe-88be-0a83ad1a7f17}; !- Layer 2

OS:StandardsInformation:Construction,
  {8360869b-2b70-474f-bade-2c09b27cfba6}, !- Handle
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c6e9c62f-1f07-4a3e-9b2c-2831b69154d4}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ae918277-1c95-4bfe-88be-0a83ad1a7f17}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Handle
  Interior Window,                        !- Name
  {dce91a7c-c643-4e31-aca9-782ea48e5a95}, !- Surface Rendering Name
  {572356bb-0c24-49d0-b480-38deaae93b50}; !- Layer 1

OS:StandardsInformation:Construction,
  {4fba2562-eb53-42df-a812-1a96a11e00db}, !- Handle
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {572356bb-0c24-49d0-b480-38deaae93b50}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Handle
  Interior Door,                          !- Name
  {3244d2b4-a317-4725-9419-f707648ac1fd}, !- Surface Rendering Name
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}; !- Layer 1

OS:StandardsInformation:Construction,
  {4762d527-aeec-484d-9813-4b846d1e2743}, !- Handle
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Handle
  Interior Partition,                     !- Name
  {f0b97a9b-b180-4a31-97ba-4ef17bd8a1f7}, !- Surface Rendering Name
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}; !- Layer 1

OS:StandardsInformation:Construction,
  {bbf8ba28-8bef-42c1-b5d6-7469584234ea}, !- Handle
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {99407b2e-49f5-4dd2-a138-e5f57ad89854}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, !- Name
  {ce3526a7-21ce-411b-b734-24e70994308d}, !- Surface Rendering Name
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Layer 1
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Layer 2
  {9aee91bc-9ebe-405c-8a50-5030bc542822}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {85ebc66f-75e7-41c3-b466-fe2b2df44e89}, !- Handle
  {99407b2e-49f5-4dd2-a138-e5f57ad89854}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {9aee91bc-9ebe-405c-8a50-5030bc542822}, !- Handle
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {6e592600-ac13-4db1-bf26-a5a95984aa4d}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  {5cfbb46a-e922-46c7-891c-3f33bd029927}, !- Surface Rendering Name
  {6710a532-69d6-4fff-84fd-c78074630b20}, !- Layer 1
  {5dcafaa7-3d40-49db-9ee5-cc3b2bb2278c}, !- Layer 2
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}; !- Layer 3

OS:StandardsInformation:Construction,
  {27c0d4ca-5cef-498b-bf78-a2e0e38f4e08}, !- Handle
  {6e592600-ac13-4db1-bf26-a5a95984aa4d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {5dcafaa7-3d40-49db-9ee5-cc3b2bb2278c}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7a0f32f0-ed41-4458-b35f-782d54c4cf3c}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, !- Name
  {7ab60389-3793-496a-8ee4-dcf59ab5cbd1}, !- Surface Rendering Name
  {0df6dfac-0759-43e9-8314-9539c41eefda}; !- Layer 1

OS:StandardsInformation:Construction,
  {56d08b42-76df-4617-82fc-10413928e30e}, !- Handle
  {7a0f32f0-ed41-4458-b35f-782d54c4cf3c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {0df6dfac-0759-43e9-8314-9539c41eefda}, !- Handle
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {dd95d8d1-cb40-4462-b3ef-6d971a9babc7}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  {3235a16f-1677-4d73-82b2-a306f7b83db2}, !- Surface Rendering Name
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Layer 1
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Layer 2
  {0237a258-22d1-4ebf-9808-109d59b975c9}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {467ca491-6c1d-4847-a1dd-a5fe4331f049}, !- Handle
  {dd95d8d1-cb40-4462-b3ef-6d971a9babc7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {0237a258-22d1-4ebf-9808-109d59b975c9}, !- Handle
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {253b4c5e-eec6-44ee-a66e-86e873e08a61}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  {84252afe-57af-4dd2-8f81-3d59bec06ff5}, !- Surface Rendering Name
  {64d8cad3-3a12-4843-92ce-a114da8ac461}; !- Layer 1

OS:StandardsInformation:Construction,
  {61f36c91-69cb-4354-9f7e-cfa1cb96b197}, !- Handle
  {253b4c5e-eec6-44ee-a66e-86e873e08a61}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {64d8cad3-3a12-4843-92ce-a114da8ac461}, !- Handle
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {b23633e3-75a0-470c-b30f-e321d99e7ed1}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Name
  {e37a114a-eb18-465e-ace4-34a9671e2094}, !- Surface Rendering Name
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Layer 1
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Layer 2
  {b60a50b3-1951-483d-a113-6fc416753502}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {3f492503-4801-4755-8e33-6b43c94c88c0}, !- Handle
  {b23633e3-75a0-470c-b30f-e321d99e7ed1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {b60a50b3-1951-483d-a113-6fc416753502}, !- Handle
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {a19abee3-5e27-4244-9552-a3961f6ec2b6}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  {98de1baa-1fcc-44ce-87e8-2ab8ff796b57}, !- Surface Rendering Name
  {9914bb36-b162-493f-a77d-317b37a6dfe0}; !- Layer 1

OS:StandardsInformation:Construction,
  {d55825e5-87d9-473f-9fe3-b54e798b73b2}, !- Handle
  {a19abee3-5e27-4244-9552-a3961f6ec2b6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {9914bb36-b162-493f-a77d-317b37a6dfe0}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {69871c9e-7438-4e91-92bd-66fabb7f9850}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  {f586307e-c998-4a47-99fd-bd87fc8b8ab3}, !- Surface Rendering Name
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Layer 1
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Layer 2
  {0681dbd1-2005-474d-9af1-f3e3c9bdfdd6}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {99c16b51-1376-4d0d-ae82-9abe62b5b9bc}, !- Handle
  {69871c9e-7438-4e91-92bd-66fabb7f9850}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {0681dbd1-2005-474d-9af1-f3e3c9bdfdd6}, !- Handle
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {73014c8f-a248-42b8-886b-3d7b760f079b}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Name
  {90356f04-3808-40cc-8161-7df47aaa877a}, !- Surface Rendering Name
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Layer 1
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Layer 2
  {033ceb3a-fd60-4fdb-a0f3-c9fa51ea2e6e}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {7eeba261-f29b-4f29-92ab-43160d53769c}, !- Handle
  {73014c8f-a248-42b8-886b-3d7b760f079b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {033ceb3a-fd60-4fdb-a0f3-c9fa51ea2e6e}, !- Handle
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {e58f4a9d-2329-4c5d-8385-2f9db5c419bf}, !- Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Name
  {042c2b68-ff69-4224-9381-aa8e5ba3b129}, !- Surface Rendering Name
  {97a1b867-7bc8-4285-9ece-5ae126192f3c}, !- Layer 1
  {6073d808-4e57-40c9-919a-2473ff43dfee}, !- Layer 2
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}; !- Layer 3

OS:StandardsInformation:Construction,
  {76a41f7e-250b-4af4-9af6-365bb137bdae}, !- Handle
  {e58f4a9d-2329-4c5d-8385-2f9db5c419bf}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {97a1b867-7bc8-4285-9ece-5ae126192f3c}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {6073d808-4e57-40c9-919a-2473ff43dfee}, !- Handle
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b343d191-cd60-41c8-9583-fcdf8aef2341}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  {1502191a-2cfe-4102-b926-e8b79c46c277}, !- Surface Rendering Name
  {49faa92b-2c62-4fe3-87e7-99e278102799}; !- Layer 1

OS:StandardsInformation:Construction,
  {f1ab38d8-53bd-46fb-87a1-ae1dd7cc8561}, !- Handle
  {b343d191-cd60-41c8-9583-fcdf8aef2341}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {49faa92b-2c62-4fe3-87e7-99e278102799}, !- Handle
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {d28d8415-2d7a-4256-be8e-91b455fe8889}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  {92721e27-8c1a-489f-a640-d37e4f2ddc10}, !- Surface Rendering Name
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Layer 1
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Layer 2
  {6f104856-6bc7-479e-87b3-44c13f6b441e}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {d740a5ed-3362-4965-952b-69d154d88d11}, !- Handle
  {d28d8415-2d7a-4256-be8e-91b455fe8889}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {6f104856-6bc7-479e-87b3-44c13f6b441e}, !- Handle
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {c6bbd742-fc9f-439b-94f4-e8038f26f5bd}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  {139baeb8-b1e1-4923-b111-e755445208d7}, !- Surface Rendering Name
  {6710a532-69d6-4fff-84fd-c78074630b20}, !- Layer 1
  {210f210b-6002-4820-ae10-eb2b372d7687}, !- Layer 2
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}; !- Layer 3

OS:StandardsInformation:Construction,
  {252369f7-3f86-46ff-a0c8-1399371eb759}, !- Handle
  {c6bbd742-fc9f-439b-94f4-e8038f26f5bd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {210f210b-6002-4820-ae10-eb2b372d7687}, !- Handle
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b7889a36-262c-4dbe-b8ee-96206687aa1b}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  {cb30b694-264c-4418-a8f5-8b4ec747ff71}, !- Surface Rendering Name
  {705e5f44-c97a-4686-b0f1-97f4494d238d}; !- Layer 1

OS:StandardsInformation:Construction,
  {20aa7704-c7fd-4a24-aa3b-7f69c9544b7c}, !- Handle
  {b7889a36-262c-4dbe-b8ee-96206687aa1b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {705e5f44-c97a-4686-b0f1-97f4494d238d}, !- Handle
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material:AirWall,
  {8ea9f6e6-0bb1-424a-a9d5-8fb8da2c8afe}, !- Handle
  Air Wall Material;                      !- Name

OS:Construction,
  {7a29ba3c-05e0-4ba6-a7bf-72746f63eedc}, !- Handle
  Air Wall,                               !- Name
  {e53ff836-cc94-4e26-a31e-96d391421ac8}, !- Surface Rendering Name
  {8ea9f6e6-0bb1-424a-a9d5-8fb8da2c8afe}; !- Layer 1

OS:Facility,
  {3aebff11-2825-452e-839f-8fc5e6dbc015}; !- Handle

OS:Rendering:Color,
  {ce3526a7-21ce-411b-b734-24e70994308d}, !- Handle
  Rendering Color 33,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f0b97a9b-b180-4a31-97ba-4ef17bd8a1f7}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dce91a7c-c643-4e31-aca9-782ea48e5a95}, !- Handle
  Rendering Color 35,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3244d2b4-a317-4725-9419-f707648ac1fd}, !- Handle
  Rendering Color 36,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b626c3f4-e5f4-4b31-ad54-2a73153d76d6}, !- Handle
  Rendering Color 37,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5cfbb46a-e922-46c7-891c-3f33bd029927}, !- Handle
  Rendering Color 38,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3318dbe3-f34f-4752-a323-33ba674def5b}, !- Handle
  Rendering Color 39,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ab60389-3793-496a-8ee4-dcf59ab5cbd1}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12ac85de-8445-4ace-98ae-1881568186fe}, !- Handle
  Rendering Color 41,                     !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3235a16f-1677-4d73-82b2-a306f7b83db2}, !- Handle
  Rendering Color 42,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d663cb5-de68-4d43-b8b0-62137fb0bba0}, !- Handle
  Rendering Color 43,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84252afe-57af-4dd2-8f81-3d59bec06ff5}, !- Handle
  Rendering Color 44,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45481364-8abc-40bd-a8fc-ec273408032e}, !- Handle
  Rendering Color 45,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e37a114a-eb18-465e-ace4-34a9671e2094}, !- Handle
  Rendering Color 46,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98de1baa-1fcc-44ce-87e8-2ab8ff796b57}, !- Handle
  Rendering Color 47,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f586307e-c998-4a47-99fd-bd87fc8b8ab3}, !- Handle
  Rendering Color 48,                     !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d2a23b3-fd1e-4d47-baff-71179fd2de73}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90356f04-3808-40cc-8161-7df47aaa877a}, !- Handle
  Rendering Color 50,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {148597a5-eda4-4dbe-a040-1a01279d2e12}, !- Handle
  Rendering Color 51,                     !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {042c2b68-ff69-4224-9381-aa8e5ba3b129}, !- Handle
  Rendering Color 52,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1502191a-2cfe-4102-b926-e8b79c46c277}, !- Handle
  Rendering Color 53,                     !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92721e27-8c1a-489f-a640-d37e4f2ddc10}, !- Handle
  Rendering Color 54,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {139baeb8-b1e1-4923-b111-e755445208d7}, !- Handle
  Rendering Color 55,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cb30b694-264c-4418-a8f5-8b4ec747ff71}, !- Handle
  Rendering Color 56,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e53ff836-cc94-4e26-a31e-96d391421ac8}, !- Handle
  Rendering Color 57,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2da2e71-cf0a-4903-bcf3-706c8bb0fe7b}, !- Handle
  Rendering Color 58,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:SpaceType,
  {cdad04c6-60e0-427d-8a8d-6a72b04e3cbe}, !- Handle
  90.1-2007 - MidriseApartment - Apartment, !- Name
  ,                                       !- Default Construction Set Name
  {81ba64e2-7114-404e-8c89-41904c3cbdb1}, !- Default Schedule Set Name
  {d8872210-6dde-4ac7-ac31-09ac21172d97}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  MidriseApartment,                       !- Standards Building Type
  Apartment;                              !- Standards Space Type

OS:Rendering:Color,
  {d8872210-6dde-4ac7-ac31-09ac21172d97}, !- Handle
  Rendering Color 59,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {81ba64e2-7114-404e-8c89-41904c3cbdb1}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b2a2987-6c2f-439c-8aef-3755bea48889}, !- Number of People Schedule Name
  {bbace555-3bff-4608-9abd-bd6137a28332}, !- People Activity Level Schedule Name
  {10ab2c21-8611-4dd2-9e01-dd7e4d780394}, !- Lighting Schedule Name
  {5d3d3ad4-e02c-4221-b0c8-587ca240c193}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {23febc8f-2508-4389-a153-ccb0c8a0a31b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8ae40344-20b0-45eb-8a76-effdccd3bdda}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6bd0c8b3-5023-4cac-8b10-40615624e5a5}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Lights, !- Name
  {8ae40344-20b0-45eb-8a76-effdccd3bdda}, !- Lights Definition Name
  {cdad04c6-60e0-427d-8a8d-6a72b04e3cbe}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {10ab2c21-8611-4dd2-9e01-dd7e4d780394}, ! Handle
  MidriseApartment Apartment Light,       ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {b2c8a1d6-57f1-49fc-88be-b62456075d22}, ! Default Day Schedule Name
  {69cbad3b-de38-440d-8683-50179bbefe3f}, ! Summer Design Day Schedule Name
  {d6b01e73-3998-4ef6-bda0-d04afaafe4e6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2c8a1d6-57f1-49fc-88be-b62456075d22}, ! Handle
  MidriseApartment Apartment Light Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.394,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.393,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.172,                                  !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.119,                                  !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.206,                                  !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.616,                                  !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.829,                                  !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.986,                                  !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.692,                                  !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.384,                                  !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Day,
  {69cbad3b-de38-440d-8683-50179bbefe3f}, ! Handle
  MidriseApartment Apartment Light Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.067000000000000004,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.187,                                  ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39400000000000002,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.44,                                   ! Value Until Time 4
  8,                                      ! Hour 5
  0,                                      ! Minute 5
  0.39300000000000002,                    ! Value Until Time 5
  9,                                      ! Hour 6
  0,                                      ! Minute 6
  0.17199999999999999,                    ! Value Until Time 6
  15,                                     ! Hour 7
  0,                                      ! Minute 7
  0.11899999999999999,                    ! Value Until Time 7
  16,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20599999999999999,                    ! Value Until Time 8
  17,                                     ! Hour 9
  0,                                      ! Minute 9
  0.439,                                  ! Value Until Time 9
  18,                                     ! Hour 10
  0,                                      ! Minute 10
  0.61599999999999999,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.82899999999999996,                    ! Value Until Time 11
  20,                                     ! Hour 12
  0,                                      ! Minute 12
  0.98599999999999999,                    ! Value Until Time 12
  21,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  22,                                     ! Hour 14
  0,                                      ! Minute 14
  0.69199999999999995,                    ! Value Until Time 14
  23,                                     ! Hour 15
  0,                                      ! Minute 15
  0.38400000000000001,                    ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.16;                                   ! Value Until Time 16

OS:Schedule:Day,
  {d6b01e73-3998-4ef6-bda0-d04afaafe4e6}, ! Handle
  MidriseApartment Apartment Light Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.067000000000000004,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.187,                                  ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39400000000000002,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.44,                                   ! Value Until Time 4
  8,                                      ! Hour 5
  0,                                      ! Minute 5
  0.39300000000000002,                    ! Value Until Time 5
  9,                                      ! Hour 6
  0,                                      ! Minute 6
  0.17199999999999999,                    ! Value Until Time 6
  15,                                     ! Hour 7
  0,                                      ! Minute 7
  0.11899999999999999,                    ! Value Until Time 7
  16,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20599999999999999,                    ! Value Until Time 8
  17,                                     ! Hour 9
  0,                                      ! Minute 9
  0.439,                                  ! Value Until Time 9
  18,                                     ! Hour 10
  0,                                      ! Minute 10
  0.61599999999999999,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.82899999999999996,                    ! Value Until Time 11
  20,                                     ! Hour 12
  0,                                      ! Minute 12
  0.98599999999999999,                    ! Value Until Time 12
  21,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  22,                                     ! Hour 14
  0,                                      ! Minute 14
  0.69199999999999995,                    ! Value Until Time 14
  23,                                     ! Hour 15
  0,                                      ! Minute 15
  0.38400000000000001,                    ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.16;                                   ! Value Until Time 16

OS:People:Definition,
  {9465e731-9f80-4908-8698-e9907a64e7a8}, !- Handle
  90.1-2007 - MidriseApartment - Apartment People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {adbe1988-fadc-4445-8e12-24d4bc7cb3e7}, !- Handle
  90.1-2007 - MidriseApartment - Apartment People, !- Name
  {9465e731-9f80-4908-8698-e9907a64e7a8}, !- People Definition Name
  {cdad04c6-60e0-427d-8a8d-6a72b04e3cbe}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {0b2a2987-6c2f-439c-8aef-3755bea48889}, ! Handle
  MidriseApartment Apartment Occ,         ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {c5446115-d7c0-4d75-a23e-91f1ee0b265d}, ! Default Day Schedule Name
  {18449a81-7f40-49c2-ae43-512e1bf818a9}, ! Summer Design Day Schedule Name
  {607c9501-420f-4183-89f5-de3527d32898}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c5446115-d7c0-4d75-a23e-91f1ee0b265d}, ! Handle
  MidriseApartment Apartment Occ Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {18449a81-7f40-49c2-ae43-512e1bf818a9}, ! Handle
  MidriseApartment Apartment Occ Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.84999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.52000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.87,                                   ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  1;                                      ! Value Until Time 8

OS:Schedule:Day,
  {607c9501-420f-4183-89f5-de3527d32898}, ! Handle
  MidriseApartment Apartment Occ Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.84999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.52000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.87,                                   ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  1;                                      ! Value Until Time 8

OS:Schedule:Ruleset,
  {bbace555-3bff-4608-9abd-bd6137a28332}, ! Handle
  MidriseApartment Activity,              ! Name
  {5cbc1980-a3c9-4910-9f87-9259232ad2bd}, ! Schedule Type Limits Name
  {c49dcf83-2ed3-4f4a-aa0b-90190e094425}, ! Default Day Schedule Name
  {033f0e9f-c6d8-4273-9668-f3f1857757a4}, ! Summer Design Day Schedule Name
  {f9bb6c98-79d2-43cc-822c-1ab3fb3a291a}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {5cbc1980-a3c9-4910-9f87-9259232ad2bd}, !- Handle
  ActivityLevel 1,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {c49dcf83-2ed3-4f4a-aa0b-90190e094425}, ! Handle
  MidriseApartment Activity Default Schedule, ! Name
  {5cbc1980-a3c9-4910-9f87-9259232ad2bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {033f0e9f-c6d8-4273-9668-f3f1857757a4}, ! Handle
  MidriseApartment Activity Summer Design Day, ! Name
  {5cbc1980-a3c9-4910-9f87-9259232ad2bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {f9bb6c98-79d2-43cc-822c-1ab3fb3a291a}, ! Handle
  MidriseApartment Activity Winter Design Day, ! Name
  {5cbc1980-a3c9-4910-9f87-9259232ad2bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {b85177fc-6d53-4011-92ba-8e71e580a41b}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Infiltration, !- Name
  {cdad04c6-60e0-427d-8a8d-6a72b04e3cbe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {23febc8f-2508-4389-a153-ccb0c8a0a31b}, ! Handle
  MidriseApartment Infil,                 ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {c55c116c-f23a-44f9-a4bd-c78583d6f0b3}, ! Default Day Schedule Name
  {7dd86bc2-ca99-4213-8f7f-b96a69c26d76}, ! Summer Design Day Schedule Name
  {6acd4c54-0c29-499e-b87b-d65f31fb1c19}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c55c116c-f23a-44f9-a4bd-c78583d6f0b3}, ! Handle
  MidriseApartment Infil Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7dd86bc2-ca99-4213-8f7f-b96a69c26d76}, ! Handle
  MidriseApartment Infil Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {6acd4c54-0c29-499e-b87b-d65f31fb1c19}, ! Handle
  MidriseApartment Infil Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:ElectricEquipment:Definition,
  {69f07add-acbe-4776-9052-5a1cbb0b9f05}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.87500941842567,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a4e8bbe4-80de-402b-8693-9d763b9546c7}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Electric Equipment, !- Name
  {69f07add-acbe-4776-9052-5a1cbb0b9f05}, !- Electric Equipment Definition Name
  {cdad04c6-60e0-427d-8a8d-6a72b04e3cbe}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {5d3d3ad4-e02c-4221-b0c8-587ca240c193}, ! Handle
  MidriseApartment Apartment Equip,       ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {8899959f-d631-4917-b398-9f41bba2887c}, ! Default Day Schedule Name
  {feebc159-12e5-49c6-b675-a30ed18a748c}, ! Summer Design Day Schedule Name
  {befd4bc5-bb7a-4b00-b9cb-ba76e043ba68}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8899959f-d631-4917-b398-9f41bba2887c}, ! Handle
  MidriseApartment Apartment Equip Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {feebc159-12e5-49c6-b675-a30ed18a748c}, ! Handle
  MidriseApartment Apartment Equip Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.45000000000000001,                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40999999999999998,                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  5,                                      ! Hour 4
  0,                                      ! Minute 4
  0.38,                                   ! Value Until Time 4
  6,                                      ! Hour 5
  0,                                      ! Minute 5
  0.42999999999999999,                    ! Value Until Time 5
  7,                                      ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  8,                                      ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  9,                                      ! Hour 8
  0,                                      ! Minute 8
  0.66000000000000003,                    ! Value Until Time 8
  10,                                     ! Hour 9
  0,                                      ! Minute 9
  0.67000000000000004,                    ! Value Until Time 9
  11,                                     ! Hour 10
  0,                                      ! Minute 10
  0.68999999999999995,                    ! Value Until Time 10
  12,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  13,                                     ! Hour 12
  0,                                      ! Minute 12
  0.68999999999999995,                    ! Value Until Time 12
  14,                                     ! Hour 13
  0,                                      ! Minute 13
  0.66000000000000003,                    ! Value Until Time 13
  15,                                     ! Hour 14
  0,                                      ! Minute 14
  0.65000000000000002,                    ! Value Until Time 14
  16,                                     ! Hour 15
  0,                                      ! Minute 15
  0.68000000000000005,                    ! Value Until Time 15
  17,                                     ! Hour 16
  0,                                      ! Minute 16
  0.80000000000000004,                    ! Value Until Time 16
  19,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  20,                                     ! Hour 18
  0,                                      ! Minute 18
  0.93000000000000005,                    ! Value Until Time 18
  21,                                     ! Hour 19
  0,                                      ! Minute 19
  0.89000000000000001,                    ! Value Until Time 19
  22,                                     ! Hour 20
  0,                                      ! Minute 20
  0.84999999999999998,                    ! Value Until Time 20
  23,                                     ! Hour 21
  0,                                      ! Minute 21
  0.70999999999999996,                    ! Value Until Time 21
  24,                                     ! Hour 22
  0,                                      ! Minute 22
  0.57999999999999996;                    ! Value Until Time 22

OS:Schedule:Day,
  {befd4bc5-bb7a-4b00-b9cb-ba76e043ba68}, ! Handle
  MidriseApartment Apartment Equip Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.45000000000000001,                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40999999999999998,                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  5,                                      ! Hour 4
  0,                                      ! Minute 4
  0.38,                                   ! Value Until Time 4
  6,                                      ! Hour 5
  0,                                      ! Minute 5
  0.42999999999999999,                    ! Value Until Time 5
  7,                                      ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  8,                                      ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  9,                                      ! Hour 8
  0,                                      ! Minute 8
  0.66000000000000003,                    ! Value Until Time 8
  10,                                     ! Hour 9
  0,                                      ! Minute 9
  0.67000000000000004,                    ! Value Until Time 9
  11,                                     ! Hour 10
  0,                                      ! Minute 10
  0.68999999999999995,                    ! Value Until Time 10
  12,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  13,                                     ! Hour 12
  0,                                      ! Minute 12
  0.68999999999999995,                    ! Value Until Time 12
  14,                                     ! Hour 13
  0,                                      ! Minute 13
  0.66000000000000003,                    ! Value Until Time 13
  15,                                     ! Hour 14
  0,                                      ! Minute 14
  0.65000000000000002,                    ! Value Until Time 14
  16,                                     ! Hour 15
  0,                                      ! Minute 15
  0.68000000000000005,                    ! Value Until Time 15
  17,                                     ! Hour 16
  0,                                      ! Minute 16
  0.80000000000000004,                    ! Value Until Time 16
  19,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  20,                                     ! Hour 18
  0,                                      ! Minute 18
  0.93000000000000005,                    ! Value Until Time 18
  21,                                     ! Hour 19
  0,                                      ! Minute 19
  0.89000000000000001,                    ! Value Until Time 19
  22,                                     ! Hour 20
  0,                                      ! Minute 20
  0.84999999999999998,                    ! Value Until Time 20
  23,                                     ! Hour 21
  0,                                      ! Minute 21
  0.70999999999999996,                    ! Value Until Time 21
  24,                                     ! Hour 22
  0,                                      ! Minute 22
  0.57999999999999996;                    ! Value Until Time 22

OS:ThermostatSetpoint:DualSetpoint,
  {bb41add9-a453-4ba6-8416-f1afa3c82918}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Thermostat, !- Name
  {0e79cabe-efc9-4dc9-9c34-46ba3499155b}, !- Heating Setpoint Temperature Schedule Name
  {033c1667-e1c7-4fb0-8f87-d1ff4a42476f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0e79cabe-efc9-4dc9-9c34-46ba3499155b}, ! Handle
  MidriseApartment Apartment HtgSetp,     ! Name
  {56f0ea04-19d2-44b7-8ecf-f93b364b9111}, ! Schedule Type Limits Name
  {53391ec7-ede9-46cf-b297-e922d42befda}, ! Default Day Schedule Name
  {e348bfb8-0106-4395-aa6e-d793db58877c}, !- Summer Design Day Schedule Name
  {b40f7327-fad7-4a38-b7e9-413d0a8f2131}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {56f0ea04-19d2-44b7-8ecf-f93b364b9111}, !- Handle
  Temperature 25,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {53391ec7-ede9-46cf-b297-e922d42befda}, ! Handle
  MidriseApartment Apartment HtgSetp Default Schedule, ! Name
  {56f0ea04-19d2-44b7-8ecf-f93b364b9111}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {e348bfb8-0106-4395-aa6e-d793db58877c}, !- Handle
  Schedule Day 5,                         !- Name
  {56f0ea04-19d2-44b7-8ecf-f93b364b9111}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {b40f7327-fad7-4a38-b7e9-413d0a8f2131}, !- Handle
  Schedule Day 4,                         !- Name
  {56f0ea04-19d2-44b7-8ecf-f93b364b9111}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {033c1667-e1c7-4fb0-8f87-d1ff4a42476f}, ! Handle
  MidriseApartment Apartment ClgSetp,     ! Name
  {f9be3d41-2f5f-4561-b83c-eb288d7eb2a4}, ! Schedule Type Limits Name
  {169b8940-d19c-4313-9e25-612e83c76c20}, ! Default Day Schedule Name
  {83bd2023-3c15-4b21-ab1e-ef022f26fc7e}, !- Summer Design Day Schedule Name
  {d5f6d2d1-4caa-42f0-8353-72e04e5d3abc}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {f9be3d41-2f5f-4561-b83c-eb288d7eb2a4}, !- Handle
  Temperature 18,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {169b8940-d19c-4313-9e25-612e83c76c20}, ! Handle
  MidriseApartment Apartment ClgSetp Default Schedule, ! Name
  {f9be3d41-2f5f-4561-b83c-eb288d7eb2a4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Schedule:Day,
  {83bd2023-3c15-4b21-ab1e-ef022f26fc7e}, !- Handle
  Schedule Day 3,                         !- Name
  {f9be3d41-2f5f-4561-b83c-eb288d7eb2a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Schedule:Day,
  {d5f6d2d1-4caa-42f0-8353-72e04e5d3abc}, !- Handle
  Schedule Day 2,                         !- Name
  {f9be3d41-2f5f-4561-b83c-eb288d7eb2a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Rendering:Color,
  {b3ace61a-10b8-4b41-ad7c-23cd7f90449b}, !- Handle
  Rendering Color 60,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c0c9811c-65b0-48a4-9582-e068396dc0a7}, !- Handle
  90.1-2007 - MidriseApartment - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {ec9a2677-e1df-410b-9717-7ab97da8f733}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {23febc8f-2508-4389-a153-ccb0c8a0a31b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {610870c9-71f6-4851-b5be-bc0fae79b18b}, !- Handle
  90.1-2007 - MidriseApartment - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {ec9a2677-e1df-410b-9717-7ab97da8f733}, ! Handle
  MidriseApartment Corridor Light,        ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {091ab57f-5ebb-4fbe-825d-ea039b86da80}, ! Default Day Schedule Name
  {46ab958a-2b84-476c-bdae-1f1deaa268d6}, ! Summer Design Day Schedule Name
  {8f897f41-c150-4956-81c3-64415ea0f7b9}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {091ab57f-5ebb-4fbe-825d-ea039b86da80}, ! Handle
  MidriseApartment Corridor Light Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {46ab958a-2b84-476c-bdae-1f1deaa268d6}, ! Handle
  MidriseApartment Corridor Light Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {8f897f41-c150-4956-81c3-64415ea0f7b9}, ! Handle
  MidriseApartment Corridor Light Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {b15613b2-f7f0-402b-8056-b7e99a957bdd}, !- Handle
  90.1-2007 - MidriseApartment - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b532fee-27d5-4dfd-a05a-1755fe73b5de}, !- Handle
  90.1-2007 - MidriseApartment - Corridor Thermostat, !- Name
  {7cf0dca2-e3c3-4d50-b06d-18e6e8024607}, !- Heating Setpoint Temperature Schedule Name
  {0a09c628-3de9-4090-b393-889de98b6290}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7cf0dca2-e3c3-4d50-b06d-18e6e8024607}, !- Handle
  MidriseApartment Corridor HtgSetp,      !- Name
  {181a23af-a5a6-42f6-8480-39a95e94b147}, !- Schedule Type Limits Name
  {26f095be-d19c-4069-8714-e2c2930aa2ac}, !- Default Day Schedule Name
  {1f3eafd9-429c-4d34-9bb5-c8715c314a86}, !- Summer Design Day Schedule Name
  {cc5a18e0-f415-4943-9dc9-3ea3c6118b4e}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {181a23af-a5a6-42f6-8480-39a95e94b147}, !- Handle
  Temperature 60,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {26f095be-d19c-4069-8714-e2c2930aa2ac}, !- Handle
  Schedule Day 1,                         !- Name
  {181a23af-a5a6-42f6-8480-39a95e94b147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {1f3eafd9-429c-4d34-9bb5-c8715c314a86}, !- Handle
  Schedule Day 8,                         !- Name
  {181a23af-a5a6-42f6-8480-39a95e94b147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {cc5a18e0-f415-4943-9dc9-3ea3c6118b4e}, !- Handle
  Schedule Day 7,                         !- Name
  {181a23af-a5a6-42f6-8480-39a95e94b147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a09c628-3de9-4090-b393-889de98b6290}, !- Handle
  MidriseApartment Corridor ClgSetp,      !- Name
  {49fb11b0-6889-4d0a-98e2-02bf2feb28dc}, !- Schedule Type Limits Name
  {10e75135-529f-4e48-9ad7-2b1f82f73f44}, !- Default Day Schedule Name
  {a60de4b2-8466-4a8c-8ae9-91fb001cd24f}, !- Summer Design Day Schedule Name
  {24a22de5-035e-4fb7-a432-75c0384262f5}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {49fb11b0-6889-4d0a-98e2-02bf2feb28dc}, !- Handle
  Temperature 61,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {10e75135-529f-4e48-9ad7-2b1f82f73f44}, !- Handle
  Schedule Day 6,                         !- Name
  {49fb11b0-6889-4d0a-98e2-02bf2feb28dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a60de4b2-8466-4a8c-8ae9-91fb001cd24f}, !- Handle
  Schedule Day 11,                        !- Name
  {49fb11b0-6889-4d0a-98e2-02bf2feb28dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {24a22de5-035e-4fb7-a432-75c0384262f5}, !- Handle
  Schedule Day 10,                        !- Name
  {49fb11b0-6889-4d0a-98e2-02bf2feb28dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Rendering:Color,
  {e6e58673-1e8f-4c7d-ae76-3336d07a2f15}, !- Handle
  Rendering Color 61,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7cab1af3-61c7-4a7b-8f87-3360fbfbb3ce}, !- Handle
  90.1-2007 - MidriseApartment - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5d05d8d2-0e65-4dd4-9a44-9d03bffd51f5}, !- Number of People Schedule Name
  {bbace555-3bff-4608-9abd-bd6137a28332}, !- People Activity Level Schedule Name
  {3a1cf81d-c5f5-4a3c-8fa8-f031021dcb23}, !- Lighting Schedule Name
  {9ef8d89d-e136-4218-84c5-9598fefa18ce}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {23febc8f-2508-4389-a153-ccb0c8a0a31b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {dcf9b68d-6809-4df9-be2e-dd93d7f084a4}, !- Handle
  90.1-2007 - MidriseApartment - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {3a1cf81d-c5f5-4a3c-8fa8-f031021dcb23}, ! Handle
  MidriseApartment Office Light,          ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {3d72ec13-7ae5-456b-bb69-fec89aaa63fb}, ! Default Day Schedule Name
  {d026dc1d-c9be-4333-9409-0c0578168980}, ! Summer Design Day Schedule Name
  {f60868bf-fce1-4c46-aed9-37ad0457b8fd}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3d72ec13-7ae5-456b-bb69-fec89aaa63fb}, ! Handle
  MidriseApartment Office Light Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18;                                   !- Value Until Time 5

OS:Schedule:Day,
  {d026dc1d-c9be-4333-9409-0c0578168980}, ! Handle
  MidriseApartment Office Light Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999,                    ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.80000000000000004,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999;                    ! Value Until Time 5

OS:Schedule:Day,
  {f60868bf-fce1-4c46-aed9-37ad0457b8fd}, ! Handle
  MidriseApartment Office Light Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {ce08f220-9d83-4ce9-9b31-cacead4de17e}, ! Handle
  MidriseApartment Office Light Rule 1,   ! Name
  {3a1cf81d-c5f5-4a3c-8fa8-f031021dcb23}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d60782b8-b182-4ea6-b70d-ab1b7ff8d39b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d60782b8-b182-4ea6-b70d-ab1b7ff8d39b}, ! Handle
  MidriseApartment Office Light Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999;                    ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {a0a32644-3058-44c1-8f4a-3d37a870e5dd}, !- Handle
  90.1-2007 - MidriseApartment - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9cb183ac-1435-4ada-b6e9-ab706b7778f9}, !- Handle
  90.1-2007 - MidriseApartment - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0227118509792575,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {5d05d8d2-0e65-4dd4-9a44-9d03bffd51f5}, ! Handle
  MidriseApartment Office Occ,            ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {28575418-5ad2-495f-9cc7-82adb7398a94}, ! Default Day Schedule Name
  {5839860b-6396-4e21-be84-60bded71fab1}, ! Summer Design Day Schedule Name
  {e65ca15b-a03a-422e-94f4-a8d4537f76a3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {28575418-5ad2-495f-9cc7-82adb7398a94}, ! Handle
  MidriseApartment Office Occ Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {5839860b-6396-4e21-be84-60bded71fab1}, ! Handle
  MidriseApartment Office Occ Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Day,
  {e65ca15b-a03a-422e-94f4-a8d4537f76a3}, ! Handle
  MidriseApartment Office Occ Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Rule,
  {630e8a6a-7f00-42c3-ba27-447221ed3345}, ! Handle
  MidriseApartment Office Occ Rule 1,     ! Name
  {5d05d8d2-0e65-4dd4-9a44-9d03bffd51f5}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {00368de0-1722-40c9-b3da-025067b9d76e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {00368de0-1722-40c9-b3da-025067b9d76e}, ! Handle
  MidriseApartment Office Occ Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:ElectricEquipment:Definition,
  {0d819e49-5a0e-463e-9d49-da54d26c50f5}, !- Handle
  90.1-2007 - MidriseApartment - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.36460206253746,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {9ef8d89d-e136-4218-84c5-9598fefa18ce}, ! Handle
  MidriseApartment Office Equip,          ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {6a63e775-e415-4d68-81d3-80c97f241ff9}, ! Default Day Schedule Name
  {28f43529-b1c6-4456-8384-21eb7294081d}, ! Summer Design Day Schedule Name
  {401526f7-b690-4c14-b0d2-3ddfbe073c55}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a63e775-e415-4d68-81d3-80c97f241ff9}, ! Handle
  MidriseApartment Office Equip Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.33;                                   !- Value Until Time 7

OS:Schedule:Day,
  {28f43529-b1c6-4456-8384-21eb7294081d}, ! Handle
  MidriseApartment Office Equip Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.93999999999999995,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.33000000000000002;                    ! Value Until Time 7

OS:Schedule:Day,
  {401526f7-b690-4c14-b0d2-3ddfbe073c55}, ! Handle
  MidriseApartment Office Equip Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002;                    ! Value Until Time 1

OS:Schedule:Rule,
  {104e94c1-9a13-4a79-93da-f52e1b35f00e}, ! Handle
  MidriseApartment Office Equip Rule 1,   ! Name
  {9ef8d89d-e136-4218-84c5-9598fefa18ce}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f3294ec6-0304-4681-92f4-715510965204}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f3294ec6-0304-4681-92f4-715510965204}, ! Handle
  MidriseApartment Office Equip Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002;                    ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {9f66eb6a-27fb-4972-94e5-12ca1d91a8b6}, !- Handle
  90.1-2007 - MidriseApartment - Office Thermostat, !- Name
  {d53c0543-10c3-4fc6-87c6-eb4df9e11160}, !- Heating Setpoint Temperature Schedule Name
  {551962b1-cf17-40a8-876d-97079228ce79}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d53c0543-10c3-4fc6-87c6-eb4df9e11160}, ! Handle
  MidriseApartment Office HtgSetp,        ! Name
  {30cec1c1-473b-4f68-a51c-6bd014ebd0f2}, ! Schedule Type Limits Name
  {51a56cb0-73e6-4778-b693-8b8b68656ed0}, ! Default Day Schedule Name
  {a2e31c58-4fc0-478c-b5b0-64062827562d}, ! Summer Design Day Schedule Name
  {56f01346-8417-4eed-8ff0-7ec24731631c}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {30cec1c1-473b-4f68-a51c-6bd014ebd0f2}, !- Handle
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {51a56cb0-73e6-4778-b693-8b8b68656ed0}, ! Handle
  MidriseApartment Office HtgSetp Default Schedule, ! Name
  {30cec1c1-473b-4f68-a51c-6bd014ebd0f2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.600001335144,                        !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18.2999992370605,                       !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1000003814697,                       !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  18.3000011444092,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6000003814697;                       !- Value Until Time 5

OS:Schedule:Day,
  {a2e31c58-4fc0-478c-b5b0-64062827562d}, ! Handle
  MidriseApartment Office HtgSetp Summer Design Day, ! Name
  {30cec1c1-473b-4f68-a51c-6bd014ebd0f2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {56f01346-8417-4eed-8ff0-7ec24731631c}, ! Handle
  MidriseApartment Office HtgSetp Winter Design Day, ! Name
  {30cec1c1-473b-4f68-a51c-6bd014ebd0f2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  18.300000000000001,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  21.100000000000001,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  18.300000000000001,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  15.6;                                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {551962b1-cf17-40a8-876d-97079228ce79}, ! Handle
  MidriseApartment Office ClgSetp,        ! Name
  {a0ebb21a-341a-448e-b9b5-9dad8e08e3d8}, ! Schedule Type Limits Name
  {0b022ce4-1aad-4b0d-8436-9382628b7228}, ! Default Day Schedule Name
  {55a65ea5-b17b-49f1-ab21-a9eea70d87a3}, ! Summer Design Day Schedule Name
  {3b89334d-0757-45e3-b5b3-c780dc8b2d2a}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a0ebb21a-341a-448e-b9b5-9dad8e08e3d8}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {0b022ce4-1aad-4b0d-8436-9382628b7228}, ! Handle
  MidriseApartment Office ClgSetp Default Schedule, ! Name
  {a0ebb21a-341a-448e-b9b5-9dad8e08e3d8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.3999996185303,                       !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  26.6999988555908,                       !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8999996185303,                       !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  26.6999988555908,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.3999996185303;                       !- Value Until Time 5

OS:Schedule:Day,
  {55a65ea5-b17b-49f1-ab21-a9eea70d87a3}, ! Handle
  MidriseApartment Office ClgSetp Summer Design Day, ! Name
  {a0ebb21a-341a-448e-b9b5-9dad8e08e3d8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  29.399999999999999,                     ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  26.699999999999999,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  23.899999999999999,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  26.699999999999999,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  29.399999999999999;                     ! Value Until Time 5

OS:Schedule:Day,
  {3b89334d-0757-45e3-b5b3-c780dc8b2d2a}, ! Handle
  MidriseApartment Office ClgSetp Winter Design Day, ! Name
  {a0ebb21a-341a-448e-b9b5-9dad8e08e3d8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  29.399999999999999;                     ! Value Until Time 1

OS:Construction,
  {39a3b105-61de-40b2-937c-fe24eea71e9e}, !- Handle
  ASHRAE 90.1-2007 ExtWall SteelFrame ClimateZone alt-res 2-6, !- Name
  {85b511fc-6bc7-42ef-8098-55951f71ed3d}, !- Surface Rendering Name
  {ba019ca1-c7cc-41a8-a7b9-962376d6f3e2}, !- Layer 1
  {f0e4ab54-b2b2-40f9-aef1-b06dc9976457}, !- Layer 2
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 3

OS:StandardsInformation:Construction,
  {a6c1b500-78a7-45b8-9bf5-241731f837bd}, !- Handle
  {39a3b105-61de-40b2-937c-fe24eea71e9e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {ba019ca1-c7cc-41a8-a7b9-962376d6f3e2}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {f0e4ab54-b2b2-40f9-aef1-b06dc9976457}, !- Handle
  Steel Frame Wall Insulation R-13.81 IP, !- Name
  MediumRough,                            !- Roughness
  0.119155449776,                         !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f4da5dd5-e658-4071-bc53-7066df60e35e}, !- Handle
  ASHRAE 90.1-2007 ExtRoof IEAD ClimateZone 2-8, !- Name
  {d1c6ab4e-cfa5-4314-970a-73768a4743a1}, !- Surface Rendering Name
  {6710a532-69d6-4fff-84fd-c78074630b20}, !- Layer 1
  {d493c74d-c0a0-4724-8d8d-98530c8f723a}, !- Layer 2
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}; !- Layer 3

OS:StandardsInformation:Construction,
  {239a721b-a459-41aa-8e67-fa35afd56e72}, !- Handle
  {f4da5dd5-e658-4071-bc53-7066df60e35e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {d493c74d-c0a0-4724-8d8d-98530c8f723a}, !- Handle
  IEAD Roof Insulation R-19.72 IP,        !- Name
  MediumRough,                            !- Roughness
  0.170137206506431,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b4d282d9-5c37-40cf-87cc-cdaf955dc206}, !- Handle
  ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 4-6, !- Name
  {cd760de1-390f-4302-a2e3-3da97f8689e6}, !- Surface Rendering Name
  {13d56938-e8cc-4c6b-9f4c-a964bc1c4cfa}; !- Layer 1

OS:StandardsInformation:Construction,
  {32999bfa-1aba-4710-b036-af490e73f11e}, !- Handle
  {b4d282d9-5c37-40cf-87cc-cdaf955dc206}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {13d56938-e8cc-4c6b-9f4c-a964bc1c4cfa}, !- Handle
  Fixed Window 3.12/0.40/0.31,            !- Name
  3.12304483761242,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Rendering:Color,
  {85b511fc-6bc7-42ef-8098-55951f71ed3d}, !- Handle
  Rendering Color 62,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1c6ab4e-cfa5-4314-970a-73768a4743a1}, !- Handle
  Rendering Color 63,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd760de1-390f-4302-a2e3-3da97f8689e6}, !- Handle
  Rendering Color 64,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:ClimateZones,
  {a19a0066-b9e1-49bf-b5a3-bd83dfa81b9a}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {99e92a28-6f03-48a1-8064-50ae0883e196}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {afb0af5c-0c1e-4fad-8b7f-9664c2b2c1db}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:WeatherFile,
  {3e77b604-dd80-4ca8-804a-9813d209be74}, !- Handle
  Broomfield Jeffco  Boulder   S,         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724699,                                 !- WMO Number
  40.13,                                  !- Latitude {deg}
  -105.24,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1689,                                   !- Elevation {m}
  file:files/USA_CO_Boulder-Broomfield-Jefferson.County.AP.724699_TMY3.epw, !- Url
  AC900369;                               !- Checksum

OS:RunPeriod,
  {8cbe6a8b-e036-48f0-9979-d932caf2b44b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {2f6b044f-bdbc-40ae-86ac-34bc27c7edba}, !- Handle
  Site 1,                                 !- Name
  40.13,                                  !- Latitude {deg}
  -105.24,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1689,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {34889f20-8a16-40dd-b6b2-e51f37125753}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9fc49543-ff1f-45e0-9032-cbac4dae6fdc}, !- Handle
  Denver Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  1.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  14.1,                                   !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {98a70ca8-b654-4963-ba80-603f3523ea16}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {141c46f2-e050-46bb-b4cb-60c546168226}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  19.9,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {879ab160-608d-4f6d-bd5a-d6b8eff4488b}, !- Handle
  Denver Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -11.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -21.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {fc18dd4c-d9f5-4c17-afcf-50fd53bf4fe4}, !- Handle
  Denver Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.4,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d4893308-311d-4587-aa57-815ca1635b95}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  58300,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:StandardsInformation:Construction,
  {40f5d4c5-d28e-4238-b7f3-5c0477ceabc0}, !- Handle
  {7a29ba3c-05e0-4ba6-a7bf-72746f63eedc}; !- Construction Name

OS:BuildingStory,
  {cb8ff62b-f56c-45e0-8ba3-0a97a352919a}, !- Handle
  Building Story 1,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a05c3df6-f112-4827-b661-86d135589247}; !- Group Rendering Name

OS:Rendering:Color,
  {a05c3df6-f112-4827-b661-86d135589247}, !- Handle
  Rendering Color 65,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:ThermalZone,
  {2c6df2c9-77d7-4781-8ceb-a9bce0310847}, !- Handle
  Whole House,                            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5f358e3-6eff-4a70-a61a-1c2985b4d0f9}, !- Zone Air Inlet Port List
  {85d73a9b-1258-412f-8fa2-946e6e025bbc}, !- Zone Air Exhaust Port List
  {b2617c6b-7bc3-4107-877c-1250e617a2b3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {0f711171-38c8-405b-b23f-7f5decd1f6fb}, !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1502191a-2cfe-4102-b926-e8b79c46c277}, !- Group Rendering Name
  {064b8bd8-8bb7-4cf0-9f9b-f2ffc259410d}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {bee05707-98c8-4e9e-be19-967cdcc9b9ef}, !- Handle
  Node 1,                                 !- Name
  {b2617c6b-7bc3-4107-877c-1250e617a2b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2617c6b-7bc3-4107-877c-1250e617a2b3}, !- Handle
  {ed846243-35a4-42eb-a599-0413d9459673}, !- Name
  {2c6df2c9-77d7-4781-8ceb-a9bce0310847}, !- Source Object
  11,                                     !- Outlet Port
  {bee05707-98c8-4e9e-be19-967cdcc9b9ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5f358e3-6eff-4a70-a61a-1c2985b4d0f9}, !- Handle
  Port List 1,                            !- Name
  {2c6df2c9-77d7-4781-8ceb-a9bce0310847}; !- HVAC Component

OS:PortList,
  {85d73a9b-1258-412f-8fa2-946e6e025bbc}, !- Handle
  Port List 2,                            !- Name
  {2c6df2c9-77d7-4781-8ceb-a9bce0310847}; !- HVAC Component

OS:Sizing:Zone,
  {80c42510-d459-4735-bcf5-494d27fe5426}, !- Handle
  {2c6df2c9-77d7-4781-8ceb-a9bce0310847}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {61e21833-a97b-45be-8511-c699f7bfee7e}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {2c6df2c9-77d7-4781-8ceb-a9bce0310847}, !- Thermal Zone
  {3f280034-e3aa-4980-9c5b-bb82b9496a6f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {7424879b-9229-4f63-b714-108b8be17f88}, !- Handle
  Rendering Color 66,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {064b8bd8-8bb7-4cf0-9f9b-f2ffc259410d}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {d53c0543-10c3-4fc6-87c6-eb4df9e11160}, !- Heating Setpoint Temperature Schedule Name
  {551962b1-cf17-40a8-876d-97079228ce79}; !- Cooling Setpoint Temperature Schedule Name

OS:RadianceParameters,
  {b3538cd1-6102-4f45-adf0-d1d4d82b9793}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {cd02e720-2e2f-4eb6-a958-3fd34437613e}; !- Handle

OS:Sizing:Parameters,
  {38bfad63-f407-4a12-ab55-5afa37c953af}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {795a0b07-1c34-4432-9d2d-61139fd736a6}; !- Handle

OS:Timestep,
  {7467bf25-0963-4568-ba4b-a458f8e2e7a0}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {25468561-ccbc-4916-898d-6f4cffe307ae}; !- Handle

OS:ConvergenceLimits,
  {d7b9132b-6a8a-4f85-adcf-9fabbf07d9ac}; !- Handle

OS:ShadowCalculation,
  {13708708-ff19-44df-859d-a7135d160072}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {0f0405ff-7357-4fdd-910e-2c17a444e1b7}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {ccfce9b8-5f43-408b-8dec-e1f73ed2372a}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {fed957ac-c8fb-45ba-a92a-e9b468e8e660}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {ae71bbfe-e229-49aa-932a-2fb20f0a5920}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {bcfbc3e3-98d5-4f60-b585-0b7f5463f550}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {f3309432-e577-4760-bd9e-16ce66c9a980}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Space,
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Handle
  House,                                  !- Name
  {cdad04c6-60e0-427d-8a8d-6a72b04e3cbe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2c6df2c9-77d7-4781-8ceb-a9bce0310847}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {081318fa-c724-49a1-87f3-2422c9714500}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.2823998062134, 3.08670148011377e-16, 2.72663473205566, !- X,Y,Z Vertex 1 {m}
  24.2823998062134, -7.7167537002844e-17, 1.09197405451443e-32, !- X,Y,Z Vertex 2 {m}
  29.2353998469942, 7.7167537002845e-17, -1.09197405451443e-32, !- X,Y,Z Vertex 3 {m}
  29.2353998469942, 4.63005222017066e-16, 2.72663473205566; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {860f7ef5-e811-4c22-9834-74d8c195ebb8}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {d28d8415-2d7a-4256-be8e-91b455fe8889}, !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8821756588791, 1.31444994696612, 3.01429732946045, !- X,Y,Z Vertex 1 {m}
  13.8821756588791, 1.31444994696612, 0,  !- X,Y,Z Vertex 2 {m}
  24.2824000377529, 1.31444994696612, 0,  !- X,Y,Z Vertex 3 {m}
  24.2824000377529, 1.31444994696612, 3.01429732946045; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4923f0a-e827-41db-9d38-a0548ab6f960}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.2824000377529, 1.31444994696612, 3.01429732946045, !- X,Y,Z Vertex 1 {m}
  24.2824000377529, 1.31444994696612, 0,  !- X,Y,Z Vertex 2 {m}
  24.2823998062134, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  24.2823998062134, 2.31502611008533e-16, 2.72663473205566; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e51f9ce-1ea5-4aa3-8956-547c57335651}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.0716003875732, 7.1628, 6.20348550246799, !- X,Y,Z Vertex 1 {m}
  14.0716003875732, 7.1628, -4.4366583271026e-16, !- X,Y,Z Vertex 2 {m}
  14.0716003875732, 15.4686000000002, 4.43665832728177e-16, !- X,Y,Z Vertex 3 {m}
  14.0716003875732, 15.4686, 5.12616650084; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e67eb26e-8714-45d5-8fef-a1f41023476f}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {d28d8415-2d7a-4256-be8e-91b455fe8889}, !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.27856327514649, 3.52583769378663, 3.49825150709025, !- X,Y,Z Vertex 1 {m}
  6.27856327514649, 3.52583769378663, 0,  !- X,Y,Z Vertex 2 {m}
  11.3998378875732, 3.52583769378663, 0,  !- X,Y,Z Vertex 3 {m}
  11.3998378875732, 3.52583769378663, 3.49825150709024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee4735a-e2a4-4337-a7c5-ec437c2032d3}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {d28d8415-2d7a-4256-be8e-91b455fe8889}, !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3998378875732, 3.52583769378663, 3.49825150709024, !- X,Y,Z Vertex 1 {m}
  11.3998378875732, 3.52583769378663, 0,  !- X,Y,Z Vertex 2 {m}
  11.3998378875732, 2.41776230621338, 0,  !- X,Y,Z Vertex 3 {m}
  11.3998378875732, 2.41776230621338, 3.25575323254936; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6487fab0-f294-4ab6-a00d-7db271fb3183}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.47419961242677, -1.92918842507111e-16, 2.72663473205566, !- X,Y,Z Vertex 1 {m}
  9.47419961242677, 3.8583768501422e-17, 3.27592216354326e-33, !- X,Y,Z Vertex 2 {m}
  13.8821756588791, -3.8583768501422e-17, -3.27592216354326e-33, !- X,Y,Z Vertex 3 {m}
  13.8821756588791, -2.70086379509955e-16, 2.72663473205566; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9521a2f5-65ac-46f6-85e8-434f98ad0e48}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {d28d8415-2d7a-4256-be8e-91b455fe8889}, !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3998378875732, 3.52583769378663, 5.7912, !- X,Y,Z Vertex 1 {m}
  11.3998378875732, 3.52583769378663, 3.49825150709024, !- X,Y,Z Vertex 2 {m}
  6.27856327514649, 3.52583769378663, 3.49825150709025, !- X,Y,Z Vertex 3 {m}
  6.27856327514649, 3.52583769378663, 5.7912; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efb07634-71bd-41e2-bf09-557cc647513c}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8821756588791, 1.31444994696612, 3.01429732946045, !- X,Y,Z Vertex 1 {m}
  13.8821756588791, -3.08670148011377e-16, 2.72663473205566, !- X,Y,Z Vertex 2 {m}
  13.8821756588791, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  13.8821756588791, 1.31444994696612, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7b115b0-ba61-441f-9236-46dc6b708a09}, !- Handle
  Surface 29,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.0716003875732, 7.1628, 6.20348550246799, !- X,Y,Z Vertex 1 {m}
  14.0716003875732, 15.4686, 5.12616650084, !- X,Y,Z Vertex 2 {m}
  9.39799961242677, 15.4686, 5.12616650084, !- X,Y,Z Vertex 3 {m}
  9.39799961242677, 7.1628, 6.20348550246799; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6744864-3b21-4a33-9788-d341a03fda27}, !- Handle
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  {c8a41f9d-40f2-4114-b323-aef79b061b71}, !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.0716003875732, 15.4686000000002, 4.43665832719153e-16, !- X,Y,Z Vertex 1 {m}
  14.0716003875732, 7.1628, -4.43665832701235e-16, !- X,Y,Z Vertex 2 {m}
  4.4529375, 7.1628, 4.43665832701235e-16, !- X,Y,Z Vertex 3 {m}
  4.4529375, 15.4685999999998, 1.33099749812158e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {705a1e2e-0973-4272-951d-0b080de079e7}, !- Handle
  Surface 24,                             !- Name
  Floor,                                  !- Surface Type
  {c8a41f9d-40f2-4114-b323-aef79b061b71}, !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3998378875732, 3.52583769378663, 0,  !- X,Y,Z Vertex 1 {m}
  11.3998378875732, 2.41776230621338, 0,  !- X,Y,Z Vertex 2 {m}
  6.27856327514649, 2.41776230621338, 0,  !- X,Y,Z Vertex 3 {m}
  6.27856327514649, 3.52583769378663, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88077328-c14b-479c-be76-1c33b2eac06d}, !- Handle
  Surface 44,                             !- Name
  Floor,                                  !- Surface Type
  {c8a41f9d-40f2-4114-b323-aef79b061b71}, !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2353998469942, 7.1628, 0,            !- X,Y,Z Vertex 1 {m}
  29.2353998469942, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  24.2823998062134, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  24.2824000377529, 7.1628, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21c689cb-9023-4c24-bcbe-09930d50b2f2}, !- Handle
  Surface 26,                             !- Name
  RoofCeiling,                            !- Surface Type
  {d28d8415-2d7a-4256-be8e-91b455fe8889}, !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3998378875732, 2.41776230621338, 5.7912, !- X,Y,Z Vertex 1 {m}
  11.3998378875732, 3.52583769378663, 5.7912, !- X,Y,Z Vertex 2 {m}
  6.27856327514649, 3.52583769378663, 5.7912, !- X,Y,Z Vertex 3 {m}
  6.27856327514649, 2.41776230621338, 5.7912; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b351f098-fe4e-44de-815b-01b391c88755}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {d28d8415-2d7a-4256-be8e-91b455fe8889}, !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3998378875732, 2.41776230621338, 3.25575323254936, !- X,Y,Z Vertex 1 {m}
  11.3998378875732, 2.41776230621338, 0,  !- X,Y,Z Vertex 2 {m}
  9.47419961242677, 2.41776230621338, 0,  !- X,Y,Z Vertex 3 {m}
  9.47419961242677, 2.41776230621338, 3.25575323254936; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32bcb133-cc00-417f-a9d8-ed33633e618a}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {d28d8415-2d7a-4256-be8e-91b455fe8889}, !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3998378875732, 2.41776230621338, 5.7912, !- X,Y,Z Vertex 1 {m}
  11.3998378875732, 2.41776230621338, 3.25575323254936, !- X,Y,Z Vertex 2 {m}
  11.3998378875732, 3.52583769378663, 3.49825150709024, !- X,Y,Z Vertex 3 {m}
  11.3998378875732, 3.52583769378663, 5.7912; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8403e6b-73ec-424b-adf6-e49943499786}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {d28d8415-2d7a-4256-be8e-91b455fe8889}, !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.27856327514649, 2.41776230621338, 5.7912, !- X,Y,Z Vertex 1 {m}
  6.27856327514649, 2.41776230621338, 0,  !- X,Y,Z Vertex 2 {m}
  9.47419961242677, 2.41776230621338, 0,  !- X,Y,Z Vertex 3 {m}
  9.47419961242677, 2.41776230621338, 3.25575323254936, !- X,Y,Z Vertex 4 {m}
  11.3998378875732, 2.41776230621338, 3.25575323254936, !- X,Y,Z Vertex 5 {m}
  11.3998378875732, 2.41776230621338, 5.7912; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {99267713-84b5-4ba9-bf4a-aea0509df9fc}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {d28d8415-2d7a-4256-be8e-91b455fe8889}, !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.27856327514649, 3.52583769378663, 5.7912, !- X,Y,Z Vertex 1 {m}
  6.27856327514649, 3.52583769378663, 0,  !- X,Y,Z Vertex 2 {m}
  6.27856327514649, 2.41776230621338, 0,  !- X,Y,Z Vertex 3 {m}
  6.27856327514649, 2.41776230621338, 5.7912; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {371d9f36-15c1-4eb3-b8de-df1336c99e34}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.47419961242677, 2.41776230621338, 3.25575323254936, !- X,Y,Z Vertex 1 {m}
  9.47419961242677, 2.41776230621338, 0,  !- X,Y,Z Vertex 2 {m}
  9.47419961242677, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.47419961242677, -1.54335074005689e-16, 2.72663473205566; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ede5c1c-a056-4366-be98-d7adeb0d82df}, !- Handle
  Surface 1,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.0716003875732, 15.4686, 5.12616650084, !- X,Y,Z Vertex 1 {m}
  14.0716003875732, 15.4685999999999, 3.37869434967041, !- X,Y,Z Vertex 2 {m}
  9.39799961242677, 15.4686, 3.37869434967041, !- X,Y,Z Vertex 3 {m}
  9.39799961242677, 15.4686000000001, 5.12616650084; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06041315-6c5e-4d7d-ad5f-d196ac49f3c4}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.0716003875732, 15.4685999999998, 3.37869434967041, !- X,Y,Z Vertex 1 {m}
  14.0716003875732, 15.4686000000002, 4.43665832723399e-16, !- X,Y,Z Vertex 2 {m}
  4.4529375, 15.4685999999998, 1.33099749811794e-15, !- X,Y,Z Vertex 3 {m}
  4.45293750000039, 15.4685999999995, 3.37869337767377; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6340fef2-22ad-49c4-8918-a903049177a2}, !- Handle
  Garage,                                 !- Name
  {59fe589b-fa16-4e56-9962-3001222d2166}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.142132740126337,                      !- X Origin {m}
  7.22542038380166,                       !- Y Origin {m}
  -1.44382283906452e-15,                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {1c059529-83e9-48e9-b7c8-2ae6387974b3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {60af3891-6d64-4e24-92fb-f9d5ecc39976}, !- Handle
  Garage to Kitchen,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6340fef2-22ad-49c4-8918-a903049177a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3b5a3dc-83b9-4ceb-b41e-b3e31a2db0f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31080475987367, -0.0626203838016601, 3.37869434967041, !- X,Y,Z Vertex 1 {m}
  4.31080475987367, -0.0626203838016601, 1.44382283906452e-15, !- X,Y,Z Vertex 2 {m}
  4.31080475987367, 8.24317961619835, 3.21848616990557e-15, !- X,Y,Z Vertex 3 {m}
  4.31080475987367, 8.24317961619835, 3.37869434967041; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66c17f6b-69d5-46e6-b4c0-fa9ddb62329e}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6340fef2-22ad-49c4-8918-a903049177a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31080475987367, 8.24317961619835, 3.22601497440297e-15, !- X,Y,Z Vertex 1 {m}
  4.31080475987367, -0.0626203838016601, 1.43629403456712e-15, !- X,Y,Z Vertex 2 {m}
  -0.0754577401263364, -0.0626203838016601, -7.14382615034858e-16, !- X,Y,Z Vertex 3 {m}
  -0.0754577401263364, 8.24317961619832, 1.07533832480099e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6c9b0a2-4de1-4647-9de8-0c371f49c64a}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6340fef2-22ad-49c4-8918-a903049177a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0754577401263364, -0.0626203838016601, 3.37869434967041, !- X,Y,Z Vertex 1 {m}
  -0.0754577401263364, -0.0626203838016601, -7.21911419532265e-16, !- X,Y,Z Vertex 2 {m}
  4.31080475987367, -0.0626203838016601, 1.44382283906452e-15, !- X,Y,Z Vertex 3 {m}
  4.31080475987367, -0.0626203838016601, 3.37869434967041; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ec745ce-9e63-428d-b5e7-7bbf2016a521}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6340fef2-22ad-49c4-8918-a903049177a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0754577401263364, 8.24317961619832, 3.37869434967041, !- X,Y,Z Vertex 1 {m}
  -0.0754577401263364, 8.24317961619832, 1.08286712929839e-15, !- X,Y,Z Vertex 2 {m}
  -0.0754577401263364, -0.0626203838016601, -7.21911419532265e-16, !- X,Y,Z Vertex 3 {m}
  -0.0754577401263364, -0.0626203838016601, 3.37869434967041; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f95ed31-4490-45e3-93d1-9d8b51ed28aa}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6340fef2-22ad-49c4-8918-a903049177a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31080475987367, 8.24317961619835, 3.37869434967041, !- X,Y,Z Vertex 1 {m}
  4.31080475987367, 8.24317961619835, 3.21848616990557e-15, !- X,Y,Z Vertex 2 {m}
  -0.0754577401263364, 8.24317961619832, 1.08286712929839e-15, !- X,Y,Z Vertex 3 {m}
  -0.0754577401263364, 8.24317961619832, 3.37869434967041; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1c059529-83e9-48e9-b7c8-2ae6387974b3}, !- Handle
  Garage,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ebb56aca-7cb6-4b41-90c7-9bdf627336da}, !- Zone Air Inlet Port List
  {4ccf3729-7ec1-4c0e-b7b9-dc332d873b31}, !- Zone Air Exhaust Port List
  {2eae87b2-a656-480a-b9a2-3921c1d8bac7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b903a0b3-a2d7-4a4b-bf84-01835b03094c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {0a331f34-9469-4e09-b299-37f022520b80}, !- Handle
  Node 2,                                 !- Name
  {2eae87b2-a656-480a-b9a2-3921c1d8bac7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2eae87b2-a656-480a-b9a2-3921c1d8bac7}, !- Handle
  {2e791578-a51a-42dd-af42-43accbca7905}, !- Name
  {1c059529-83e9-48e9-b7c8-2ae6387974b3}, !- Source Object
  11,                                     !- Outlet Port
  {0a331f34-9469-4e09-b299-37f022520b80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ebb56aca-7cb6-4b41-90c7-9bdf627336da}, !- Handle
  Port List 3,                            !- Name
  {1c059529-83e9-48e9-b7c8-2ae6387974b3}; !- HVAC Component

OS:PortList,
  {4ccf3729-7ec1-4c0e-b7b9-dc332d873b31}, !- Handle
  Port List 4,                            !- Name
  {1c059529-83e9-48e9-b7c8-2ae6387974b3}; !- HVAC Component

OS:Sizing:Zone,
  {476df6e1-48b5-4fe4-96b6-ba58af60a094}, !- Handle
  {1c059529-83e9-48e9-b7c8-2ae6387974b3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d8c8d42d-4d74-452f-8760-fd9818f48534}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {1c059529-83e9-48e9-b7c8-2ae6387974b3}; !- Thermal Zone

OS:Rendering:Color,
  {b903a0b3-a2d7-4a4b-bf84-01835b03094c}, !- Handle
  Rendering Color 67,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:SpaceType,
  {9dec3653-9141-46e1-a0d2-fa069e2c5abe}, !- Handle
  90.1-2007 - MidriseApartment - Apartment 1, !- Name
  ,                                       !- Default Construction Set Name
  {14961efe-3c07-43dd-a189-c62bab74622f}, !- Default Schedule Set Name
  {12645cfa-aa07-4304-8a6d-e981aafec5b6}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  MidriseApartment,                       !- Standards Building Type
  Apartment;                              !- Standards Space Type

OS:Rendering:Color,
  {12645cfa-aa07-4304-8a6d-e981aafec5b6}, !- Handle
  Rendering Color 68,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {14961efe-3c07-43dd-a189-c62bab74622f}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0b2a2987-6c2f-439c-8aef-3755bea48889}, !- Number of People Schedule Name
  {bbace555-3bff-4608-9abd-bd6137a28332}, !- People Activity Level Schedule Name
  {10ab2c21-8611-4dd2-9e01-dd7e4d780394}, !- Lighting Schedule Name
  {5d3d3ad4-e02c-4221-b0c8-587ca240c193}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {23febc8f-2508-4389-a153-ccb0c8a0a31b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6326a4d0-a5e4-4e05-996d-70dbf5db0437}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {884583fa-5089-4e76-be77-caa6386c7d6d}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Lights 1, !- Name
  {6326a4d0-a5e4-4e05-996d-70dbf5db0437}, !- Lights Definition Name
  {9dec3653-9141-46e1-a0d2-fa069e2c5abe}; !- Space or SpaceType Name

OS:People:Definition,
  {da0a618e-e1dd-4a1e-9f16-63b2a42f365c}, !- Handle
  90.1-2007 - MidriseApartment - Apartment People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {063118c7-bd44-4413-b744-55315d846a23}, !- Handle
  90.1-2007 - MidriseApartment - Apartment People 1, !- Name
  {da0a618e-e1dd-4a1e-9f16-63b2a42f365c}, !- People Definition Name
  {9dec3653-9141-46e1-a0d2-fa069e2c5abe}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {2af0bb87-5b8d-4855-80a2-8d932065a473}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Infiltration 1, !- Name
  {9dec3653-9141-46e1-a0d2-fa069e2c5abe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1f702a82-56e3-4aa2-85a7-46ad3a51c479}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Electric Equipment Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.87500941842567,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c8d04e72-f50d-4659-8846-241626514556}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Electric Equipment 1, !- Name
  {1f702a82-56e3-4aa2-85a7-46ad3a51c479}, !- Electric Equipment Definition Name
  {9dec3653-9141-46e1-a0d2-fa069e2c5abe}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {39168af9-2dbc-41c3-b1e2-25d6c5a3f888}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Thermostat 1, !- Name
  {0e79cabe-efc9-4dc9-9c34-46ba3499155b}, !- Heating Setpoint Temperature Schedule Name
  {033c1667-e1c7-4fb0-8f87-d1ff4a42476f}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {59fe589b-fa16-4e56-9962-3001222d2166}, !- Handle
  90.1-2007 - MidriseApartment - Corridor, !- Name
  ,                                       !- Default Construction Set Name
  {612dd4c9-3658-430c-b5e9-e3fbba7fbf2e}, !- Default Schedule Set Name
  {c75d8bf2-5775-4ef4-8df3-66d3a18e6445}, !- Group Rendering Name
  {97c442e5-216c-4916-a1d2-50f5928987f4}, !- Design Specification Outdoor Air Object Name
  MidriseApartment,                       !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {c75d8bf2-5775-4ef4-8df3-66d3a18e6445}, !- Handle
  Rendering Color 69,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {612dd4c9-3658-430c-b5e9-e3fbba7fbf2e}, !- Handle
  90.1-2007 - MidriseApartment - Corridor Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {ec9a2677-e1df-410b-9717-7ab97da8f733}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {23febc8f-2508-4389-a153-ccb0c8a0a31b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3ab65eb5-4909-4839-b81d-28b1c1c6807b}, !- Handle
  90.1-2007 - MidriseApartment - Corridor Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {fd5f6c40-f4c9-44cc-8ee0-35fde53f4a73}, !- Handle
  90.1-2007 - MidriseApartment - Corridor Lights, !- Name
  {3ab65eb5-4909-4839-b81d-28b1c1c6807b}, !- Lights Definition Name
  {59fe589b-fa16-4e56-9962-3001222d2166}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {97c442e5-216c-4916-a1d2-50f5928987f4}, !- Handle
  90.1-2007 - MidriseApartment - Corridor Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f4ef3d15-2d68-4f23-8ce4-b13efa3a9eef}, !- Handle
  90.1-2007 - MidriseApartment - Corridor Infiltration, !- Name
  {59fe589b-fa16-4e56-9962-3001222d2166}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {5a9872fa-6391-49a1-990d-00804ec43f25}, !- Handle
  90.1-2007 - MidriseApartment - Corridor Thermostat 1, !- Name
  {7cf0dca2-e3c3-4d50-b06d-18e6e8024607}, !- Heating Setpoint Temperature Schedule Name
  {0a09c628-3de9-4090-b393-889de98b6290}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {89fae337-4bfb-4a2a-8082-69c706bc9fce}, !- Handle
  90.1-2007 - MidriseApartment - Office,  !- Name
  ,                                       !- Default Construction Set Name
  {d4a0b87a-7be1-4a48-ba38-b74921eb82fa}, !- Default Schedule Set Name
  {922c92b2-7274-4e7c-a0f4-7c2c1d133579}, !- Group Rendering Name
  {1bdcaac7-438d-4a9a-bcca-5bfde26702f6}, !- Design Specification Outdoor Air Object Name
  MidriseApartment,                       !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {922c92b2-7274-4e7c-a0f4-7c2c1d133579}, !- Handle
  Rendering Color 70,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d4a0b87a-7be1-4a48-ba38-b74921eb82fa}, !- Handle
  90.1-2007 - MidriseApartment - Office Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5d05d8d2-0e65-4dd4-9a44-9d03bffd51f5}, !- Number of People Schedule Name
  {bbace555-3bff-4608-9abd-bd6137a28332}, !- People Activity Level Schedule Name
  {3a1cf81d-c5f5-4a3c-8fa8-f031021dcb23}, !- Lighting Schedule Name
  {9ef8d89d-e136-4218-84c5-9598fefa18ce}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {23febc8f-2508-4389-a153-ccb0c8a0a31b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e449ecaf-4a4b-42ee-9f0a-942e77835c8d}, !- Handle
  90.1-2007 - MidriseApartment - Office Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3de3a38f-97cd-4dc9-a3fe-215dc60376f0}, !- Handle
  90.1-2007 - MidriseApartment - Office Lights, !- Name
  {e449ecaf-4a4b-42ee-9f0a-942e77835c8d}, !- Lights Definition Name
  {89fae337-4bfb-4a2a-8082-69c706bc9fce}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1bdcaac7-438d-4a9a-bcca-5bfde26702f6}, !- Handle
  90.1-2007 - MidriseApartment - Office Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ee51c541-fc01-413d-9b52-98a26812d1a7}, !- Handle
  90.1-2007 - MidriseApartment - Office People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0227118509792575,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {628d59c7-194e-48a0-8879-e505638ac3fd}, !- Handle
  90.1-2007 - MidriseApartment - Office People, !- Name
  {ee51c541-fc01-413d-9b52-98a26812d1a7}, !- People Definition Name
  {89fae337-4bfb-4a2a-8082-69c706bc9fce}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {4044fc85-2fc6-4ea6-ae24-8eb78f9d373a}, !- Handle
  90.1-2007 - MidriseApartment - Office Infiltration, !- Name
  {89fae337-4bfb-4a2a-8082-69c706bc9fce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {bcd93355-4020-4642-85f4-4ec92ade256a}, !- Handle
  90.1-2007 - MidriseApartment - Office Electric Equipment Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.36460206253746,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8f44cd73-54f5-4723-9d35-18775cc85d76}, !- Handle
  90.1-2007 - MidriseApartment - Office Electric Equipment, !- Name
  {bcd93355-4020-4642-85f4-4ec92ade256a}, !- Electric Equipment Definition Name
  {89fae337-4bfb-4a2a-8082-69c706bc9fce}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e97d93b-4b4a-4e30-885e-1482e7d90018}, !- Handle
  90.1-2007 - MidriseApartment - Office Thermostat 1, !- Name
  {d53c0543-10c3-4fc6-87c6-eb4df9e11160}, !- Heating Setpoint Temperature Schedule Name
  {551962b1-cf17-40a8-876d-97079228ce79}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {568f67c8-2a9d-4952-9c90-d97f38735339}, !- Handle
  90.1-2007 - CZ5-6 - MidriseApartment 1, !- Name
  {f9e40977-e202-47e9-99ba-7503fd195247}, !- Default Exterior Surface Constructions Name
  {bca73288-f51b-4aa9-84da-b22e255b6d6f}, !- Default Interior Surface Constructions Name
  {75a2cb70-aeac-469f-a410-325989c864d6}, !- Default Ground Contact Surface Constructions Name
  {17f7292d-eb57-419c-968f-70b3a3967322}, !- Default Exterior SubSurface Constructions Name
  {f98ec1c9-8fa6-4808-9725-84f8104da969}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f9e40977-e202-47e9-99ba-7503fd195247}, !- Handle
  Default Surface Constructions 25,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {39a3b105-61de-40b2-937c-fe24eea71e9e}, !- Wall Construction Name
  {f4da5dd5-e658-4071-bc53-7066df60e35e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bca73288-f51b-4aa9-84da-b22e255b6d6f}, !- Handle
  Default Surface Constructions 26,       !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {75a2cb70-aeac-469f-a410-325989c864d6}, !- Handle
  Default Surface Constructions 27,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Wall Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {17f7292d-eb57-419c-968f-70b3a3967322}, !- Handle
  Default Sub Surface Constructions 17,   !- Name
  {b4d282d9-5c37-40cf-87cc-cdaf955dc206}, !- Fixed Window Construction Name
  {b4d282d9-5c37-40cf-87cc-cdaf955dc206}, !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f98ec1c9-8fa6-4808-9725-84f8104da969}, !- Handle
  Default Sub Surface Constructions 18,   !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Schedule:Constant,
  {7a584719-88ce-40f9-8bf4-f4e048a76a08}, !- Handle
  Always On Discrete 1,                   !- Name
  {3bfab1fe-fc94-4314-9233-d61aa924a4ee}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {3bfab1fe-fc94-4314-9233-d61aa924a4ee}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {31dd1c89-2bf3-4ab1-b42d-23a3301b6fbb}, !- Handle
  Always On Discrete,                     !- Name
  {0e8b94dc-ff7e-4782-bbb4-74273674646c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {0e8b94dc-ff7e-4782-bbb4-74273674646c}, !- Handle
  Schedule Type Limits 2,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Output:Variable,
  {b2c0935f-0ada-4f4d-aef7-3fe0ab9e6099}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {473361b3-f229-4e5f-bc5e-2c3c2a96d41d}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Zone Air Humidity Ratio,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e9f9e8d8-5cb7-4ea0-a765-0a099753788e}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9bf710e9-9dec-4b69-81c7-9fda0d0868c7}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Surface Outside Face Temperature,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d6afa238-85db-423d-a4ac-b74068076727}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {06cd185b-0d08-4187-a9cc-789809fb2986}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Zone Electric Equipment Electric Power, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c898237a-77a8-43a2-b70b-d3e3ff053bb8}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Zone Infiltration Air Change Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0478ce4b-517c-4038-9fb2-4a021b49e279}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Zone Operative Temperature,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3d2f44a7-6bb2-4039-8f56-7f0040f06cac}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Zone Thermostat Air Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6e5aa0c2-75de-4c30-a5e0-986ee65e3280}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Zone Thermostat Control Type,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Daylighting:Control,
  {0f711171-38c8-405b-b23f-7f5decd1f6fb}, !- Handle
  Daylighting Control 1,                  !- Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  7.26554283098114,                       !- Position X-Coordinate {m}
  11.0119832581441,                       !- Position Y-Coordinate {m}
  0.762000000000001,                      !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  753.47372916968,                        !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:SubSurface,
  {6a125e0d-f473-4e7a-bb1a-78a35d4516c9}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {860f7ef5-e811-4c22-9834-74d8c195ebb8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.1551789571044, 1.31444994696612, 2.8318458689119, !- X,Y,Z Vertex 1 {m}
  14.1551789571044, 1.31444994696612, 0.866520868911898, !- X,Y,Z Vertex 2 {m}
  16.2744914571044, 1.31444994696612, 0.866520868911898, !- X,Y,Z Vertex 3 {m}
  16.2744914571044, 1.31444994696612, 2.8318458689119; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b2d7387-5cff-4487-80de-6b0cb91e565a}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {860f7ef5-e811-4c22-9834-74d8c195ebb8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7951708482771, 1.31444994696612, 2.88067028153645, !- X,Y,Z Vertex 1 {m}
  17.7951708482771, 1.31444994696612, 0.167632781536455, !- X,Y,Z Vertex 2 {m}
  18.4111208482771, 1.31444994696612, 0.167632781536455, !- X,Y,Z Vertex 3 {m}
  18.4111208482771, 1.31444994696612, 2.88067028153645; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a505f07-8c66-4d7a-a274-c925ad289177}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {860f7ef5-e811-4c22-9834-74d8c195ebb8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.6440314483976, 1.31444994696612, 2.90239015544059, !- X,Y,Z Vertex 1 {m}
  19.6440314483976, 1.31444994696612, 0.160777655440591, !- X,Y,Z Vertex 2 {m}
  20.1663189483976, 1.31444994696612, 0.160777655440591, !- X,Y,Z Vertex 3 {m}
  20.1663189483976, 1.31444994696612, 2.90239015544059; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7315036d-8ff0-44a7-b018-2b1fbeb74979}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {860f7ef5-e811-4c22-9834-74d8c195ebb8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.6780207934828, 1.31444994696612, 2.89606513718979, !- X,Y,Z Vertex 1 {m}
  22.6780207934828, 1.31444994696612, 0.105240137189785, !- X,Y,Z Vertex 2 {m}
  24.1464582934828, 1.31444994696612, 0.105240137189785, !- X,Y,Z Vertex 3 {m}
  24.1464582934828, 1.31444994696612, 2.89606513718979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad9b2a88-663d-40f8-87fa-0a6f0f6c7d3d}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6487fab0-f294-4ab6-a00d-7db271fb3183}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.66133372153272, 0, 2.507602649208,    !- X,Y,Z Vertex 1 {m}
  9.66133372153272, 0, 2.118665149208,    !- X,Y,Z Vertex 2 {m}
  13.7396212215327, 0, 2.118665149208,    !- X,Y,Z Vertex 3 {m}
  13.7396212215327, 0, 2.507602649208;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59eb1b28-fddb-4a02-8f6d-75e6686d1883}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {081318fa-c724-49a1-87f3-2422c9714500}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4205764806951, 0, 2.51782271766299,  !- X,Y,Z Vertex 1 {m}
  24.4205764806951, 0, 2.17174771766299,  !- X,Y,Z Vertex 2 {m}
  29.0878264806951, 0, 2.17174771766299,  !- X,Y,Z Vertex 3 {m}
  29.0878264806951, 0, 2.51782271766299;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b292d21-7f7e-4d61-8f10-c998cdc70664}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2353998469942, 7.1628, 4.2941875,    !- X,Y,Z Vertex 1 {m}
  29.2353998469942, 5.40172759019911e-16, 2.72663473205566, !- X,Y,Z Vertex 2 {m}
  29.2353998469942, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  29.2353998469942, 7.1628, 0;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76cb194d-6eec-4c47-84d9-a683e9a48c95}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b292d21-7f7e-4d61-8f10-c998cdc70664}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2353998469942, 0.397175265458786, 2.56884635397489, !- X,Y,Z Vertex 1 {m}
  29.2353998469942, 0.397175265458786, 0.0875838539748921, !- X,Y,Z Vertex 2 {m}
  29.2353998469942, 1.76560026545879, 0.0875838539748921, !- X,Y,Z Vertex 3 {m}
  29.2353998469942, 1.76560026545879, 2.56884635397489; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9505e220-3769-4278-b4e5-84dba6583804}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {932c16c7-537f-4374-ac71-5455c029404a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.891104778606, 7.16279999999991, 4.05270660544915, !- X,Y,Z Vertex 1 {m}
  28.891104778606, 7.16279999999991, 3.48438160544915, !- X,Y,Z Vertex 2 {m}
  14.400404778606, 7.16279999999991, 3.48438160544915, !- X,Y,Z Vertex 3 {m}
  14.400404778606, 7.16279999999991, 4.05270660544915; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28dc2139-fe84-499d-b36f-1c5e3712aaae}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {932c16c7-537f-4374-ac71-5455c029404a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.4283389292074, 7.16279999999991, 2.49598087228321, !- X,Y,Z Vertex 1 {m}
  23.4283389292074, 7.16279999999991, 1.02754337228321, !- X,Y,Z Vertex 2 {m}
  22.8282639292074, 7.16279999999991, 1.02754337228321, !- X,Y,Z Vertex 3 {m}
  22.8282639292074, 7.16279999999991, 2.49598087228321; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0110da1a-8ae9-48c3-8cff-d9d826ecb510}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {932c16c7-537f-4374-ac71-5455c029404a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.4214889292074, 7.16279999999991, 2.49598087228321, !- X,Y,Z Vertex 1 {m}
  19.4214889292074, 7.16279999999991, 1.02754337228321, !- X,Y,Z Vertex 2 {m}
  18.8214139292074, 7.16279999999991, 1.02754337228321, !- X,Y,Z Vertex 3 {m}
  18.8214139292074, 7.16279999999991, 2.49598087228321; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {377fac93-48ed-467a-a9a8-7586c943bd3f}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5e51f9ce-1ea5-4aa3-8956-547c57335651}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.0716003875732, 7.39687096389014, 3.05573563732781, !- X,Y,Z Vertex 1 {m}
  14.0716003875732, 7.39687096389014, 0.188710637327808, !- X,Y,Z Vertex 2 {m}
  14.0716003875732, 12.6689584638901, 0.188710637327808, !- X,Y,Z Vertex 3 {m}
  14.0716003875732, 12.6689584638901, 3.05573563732781; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98148e5f-2d1e-4bc5-be18-2b000092d595}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06041315-6c5e-4d7d-ad5f-d196ac49f3c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.9940870011825, 15.4685999999997, 2.15042068446413, !- X,Y,Z Vertex 1 {m}
  13.9940870011825, 15.4685999999997, 1.67575818446413, !- X,Y,Z Vertex 2 {m}
  11.6922120011825, 15.4685999999997, 1.67575818446413, !- X,Y,Z Vertex 3 {m}
  11.6922120011825, 15.4685999999997, 2.15042068446413; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03a25b7a-306e-4185-89d3-705f4ca78a51}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {52e9feba-6192-44f6-868a-67e72350e009}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.58694543135702, 7.1627999999995, 6.03395229585666, !- X,Y,Z Vertex 1 {m}
  9.58694543135702, 7.1627999999995, 5.14971479585666, !- X,Y,Z Vertex 2 {m}
  13.903357931357, 7.1627999999995, 5.14971479585666, !- X,Y,Z Vertex 3 {m}
  13.903357931357, 7.1627999999995, 6.03395229585666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ccc0e17-ef6c-40c6-bf01-fafe448fe370}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89174087-dfcf-4f38-b0f4-1618bea93225}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.23110463791791, 7.16280000000135, 2.87239072227212, !- X,Y,Z Vertex 1 {m}
  5.23110463791791, 7.16280000000135, 0.16887822227212, !- X,Y,Z Vertex 2 {m}
  5.80577963791791, 7.16280000000135, 0.16887822227212, !- X,Y,Z Vertex 3 {m}
  5.80577963791791, 7.16280000000135, 2.87239072227212; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {200d6dcf-bd6a-42f1-809b-851fadf2223c}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99610289-0928-4fe2-b2d0-41a63f35ddc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.27856327514649, 6.75881837841669, 2.86406637514593, !- X,Y,Z Vertex 1 {m}
  6.27856327514649, 6.75881837841669, 0.168491375145932, !- X,Y,Z Vertex 2 {m}
  6.27856327514649, 5.20306837841669, 0.168491375145932, !- X,Y,Z Vertex 3 {m}
  6.27856327514649, 5.20306837841669, 2.86406637514593; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84e3f012-cf86-4e2d-9c88-7b8c0182df18}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ec745ce-9e63-428d-b5e7-7bbf2016a521}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0754577401263364, 6.83817314172073, 2.43963452461762, !- X,Y,Z Vertex 1 {m}
  -0.0754577401263364, 6.83817314172073, 1.58238452461762, !- X,Y,Z Vertex 2 {m}
  -0.0754577401263364, 3.75207314172074, 1.58238452461762, !- X,Y,Z Vertex 3 {m}
  -0.0754577401263364, 3.75207314172074, 2.43963452461762; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c6f61f85-0184-40e6-adc3-beac796845a5}, !- Handle
  Shading Surface Group 1,                !- Name
  Space,                                  !- Shading Surface Type
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  14.494881450532,                        !- X Origin {m}
  3.74949043483143,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {eab78a08-44bf-4e87-af1e-6104d5cfad6b}, !- Handle
  Shading Surface 1,                      !- Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Construction Name
  {c6f61f85-0184-40e6-adc3-beac796845a5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.36025476821127, 3.41330956516857, 4.2941875, !- X,Y,Z Vertex 1 {m}
  -0.360254768211267, -0.624944698695293, 3.41043021946964, !- X,Y,Z Vertex 2 {m}
  -0.360254768211269, -0.664044039526528, -1.47524904074214e-30, !- X,Y,Z Vertex 3 {m}
  -0.360254768211272, 3.41330956516857, -2.12636998713909e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e267223-da5a-4e60-a0e8-0553c7f29d3d}, !- Handle
  Surface 7,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6340fef2-22ad-49c4-8918-a903049177a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31080475987367, -0.0626203838016601, 3.37869434967041, !- X,Y,Z Vertex 1 {m}
  4.31080475987367, 8.24317961619835, 3.37869434967041, !- X,Y,Z Vertex 2 {m}
  -0.0754577401263364, 8.24317961619832, 3.37869434967041, !- X,Y,Z Vertex 3 {m}
  -0.0754577401263364, -0.0626203838016601, 3.37869434967041; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3b5a3dc-83b9-4ceb-b41e-b3e31a2db0f6}, !- Handle
  Kitchen to Garage,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60af3891-6d64-4e24-92fb-f9d5ecc39976}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4529375000002, 15.4685999999993, 3.37869337767377, !- X,Y,Z Vertex 1 {m}
  4.45293750000019, 15.4686, 1.33099749813049e-15, !- X,Y,Z Vertex 2 {m}
  4.45293749999981, 7.1628, 4.43665832710562e-16, !- X,Y,Z Vertex 3 {m}
  4.45293749999981, 7.16280000000069, 3.37869920965364; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b46469b7-7606-4a8a-9d32-993692b9db10}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.39799961242677, 7.16279999999988, 4.2941875, !- X,Y,Z Vertex 1 {m}
  9.39799961242716, 7.16279999999982, 3.37870115364692, !- X,Y,Z Vertex 2 {m}
  6.27856327514649, 7.16279999999988, 3.37870212564357, !- X,Y,Z Vertex 3 {m}
  6.27856327514649, 7.16279999999995, 4.2941875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52e9feba-6192-44f6-868a-67e72350e009}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {39a3b105-61de-40b2-937c-fe24eea71e9e}, !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.39799961242677, 7.16279999999999, 6.20348550246799, !- X,Y,Z Vertex 1 {m}
  9.39799961242677, 7.16279999999985, 4.2941875, !- X,Y,Z Vertex 2 {m}
  14.0716003875732, 7.16279999999986, 4.2941875, !- X,Y,Z Vertex 3 {m}
  14.0716003875732, 7.16280000000001, 6.20348550246799; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {932c16c7-537f-4374-ac71-5455c029404a}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2353998469942, 7.16279999999997, 4.2941875, !- X,Y,Z Vertex 1 {m}
  29.2353998469942, 7.16280000000003, 5.02443417823627e-28, !- X,Y,Z Vertex 2 {m}
  14.0716003875732, 7.16279999999997, -4.43665832710807e-16, !- X,Y,Z Vertex 3 {m}
  14.0716003875732, 7.1627999999999, 4.2941875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f94929b-92b1-4287-a524-fe2ff78d979a}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.39799961242683, 7.1628, 6.20348550246799, !- X,Y,Z Vertex 1 {m}
  9.39799961242668, 15.4686, 5.12616650084, !- X,Y,Z Vertex 2 {m}
  9.39799961242686, 15.4686, 3.37869434967041, !- X,Y,Z Vertex 3 {m}
  9.39799961242711, 7.16279999999986, 3.37870115364692; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99610289-0928-4fe2-b2d0-41a63f35ddc4}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.27856327514649, 7.1628, 4.2941875,    !- X,Y,Z Vertex 1 {m}
  6.27856327514649, 7.16279999999993, -1.80518846535518e-27, !- X,Y,Z Vertex 2 {m}
  6.27856327514649, 3.52583769378663, 0,  !- X,Y,Z Vertex 3 {m}
  6.27856327514649, 3.52583769378663, 3.49825150709025; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {323cb83b-1146-46fc-b1a1-9cb1da3c8679}, !- Handle
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  {c8a41f9d-40f2-4114-b323-aef79b061b71}, !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8821756588791, 7.1628, -3.10588793247585e-28, !- X,Y,Z Vertex 1 {m}
  13.8821756588791, 5.34437663498197e-56, 4.8261105031426e-28, !- X,Y,Z Vertex 2 {m}
  9.47419961242677, 6.91179161917141e-57, 6.24152682475168e-29, !- X,Y,Z Vertex 3 {m}
  9.47419961242677, 2.41776230621338, -2.05324817062443e-28, !- X,Y,Z Vertex 4 {m}
  11.3998378875732, 2.41776230621338, -2.17609608899409e-29, !- X,Y,Z Vertex 5 {m}
  11.3998378875732, 3.52583769378663, -1.44467894502192e-28, !- X,Y,Z Vertex 6 {m}
  6.27856327514649, 3.52583769378663, -6.32659746787583e-28, !- X,Y,Z Vertex 7 {m}
  6.27856327514649, 7.16279999999993, -1.03541257142721e-27; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {89174087-dfcf-4f38-b0f4-1618bea93225}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45293749999955, 7.16280000000063, 3.3786994526528, !- X,Y,Z Vertex 1 {m}
  4.4529375, 7.16280000000024, 4.43665832682555e-16, !- X,Y,Z Vertex 2 {m}
  6.27856327514649, 7.16279999999969, 2.58994972522712e-26, !- X,Y,Z Vertex 3 {m}
  6.27856327514649, 7.16280000000008, 3.37870212564357; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e42d53fc-2b0f-4c54-9b6b-461ffdb63066}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.27856327514649, 7.1628, 4.2941875,    !- X,Y,Z Vertex 1 {m}
  6.27856327514649, 3.52583769378663, 3.49825150709025, !- X,Y,Z Vertex 2 {m}
  11.3998378875732, 3.52583769378663, 3.49825150709024, !- X,Y,Z Vertex 3 {m}
  11.3998378875732, 2.41776230621338, 3.25575323254936, !- X,Y,Z Vertex 4 {m}
  9.47419961242677, 2.41776230621338, 3.25575323254936, !- X,Y,Z Vertex 5 {m}
  9.47419961242677, -4.63005222017067e-16, 2.72663473205566, !- X,Y,Z Vertex 6 {m}
  13.8821756588791, -4.63005222017065e-16, 2.72663473205566, !- X,Y,Z Vertex 7 {m}
  13.8821756588791, 1.31444994696612, 3.01429732946045, !- X,Y,Z Vertex 8 {m}
  24.2824000377529, 1.31444994696612, 3.01429732946045, !- X,Y,Z Vertex 9 {m}
  24.2823998062134, 2.31502611008533e-16, 2.72663473205566, !- X,Y,Z Vertex 10 {m}
  29.2353998469942, 5.4017275901991e-16, 2.72663473205566, !- X,Y,Z Vertex 11 {m}
  29.2353998469942, 7.1628, 4.2941875;    !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {a4bf8d2d-918e-498c-99a0-1a0f0d5ea51f}, !- Handle
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  {c8a41f9d-40f2-4114-b323-aef79b061b71}, !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.2824000377529, 7.1628, 0,            !- X,Y,Z Vertex 1 {m}
  24.2824000377529, 1.31444994696612, 0,  !- X,Y,Z Vertex 2 {m}
  13.8821756588791, 1.31444994696612, 0,  !- X,Y,Z Vertex 3 {m}
  13.8821756588791, 7.1628, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e3affd6-26d3-4baf-bb30-fd4460bfb30e}, !- Handle
  Surface 19,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.39799961242721, 7.16279999999972, 3.37870097139755, !- X,Y,Z Vertex 1 {m}
  9.39799961242672, 15.4686000000001, 3.37869453191978, !- X,Y,Z Vertex 2 {m}
  4.45293750000044, 15.4685999999994, 3.3786931954244, !- X,Y,Z Vertex 3 {m}
  4.4529374999995, 7.16280000000101, 3.37869963490217; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12727593-3816-44ca-ac94-4dfb51174eec}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35778744-511c-4a4b-9ed1-01205ec5b566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.0716003875732, 7.16279999999987, 4.2941875, !- X,Y,Z Vertex 1 {m}
  14.0716003875732, 7.1628, -4.43665832710506e-16, !- X,Y,Z Vertex 2 {m}
  6.27856327514649, 7.16279999999993, -1.6411381640185e-27, !- X,Y,Z Vertex 3 {m}
  6.27856327514649, 7.16279999999984, 3.37870212564357, !- X,Y,Z Vertex 4 {m}
  9.39799961242716, 7.16279999999986, 3.37870115364692, !- X,Y,Z Vertex 5 {m}
  9.39799961242677, 7.16279999999984, 4.2941875; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {659f73bd-12f2-48e9-84d6-68db2e22ab10}, !- Handle
  Shading Surface Group 2,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  27.1185315451342,                       !- X Origin {m}
  14.28182000926,                         !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurfaceGroup,
  {53110eb3-0bff-4071-be67-4ae7905d4110}, !- Handle
  Shading Surface Group 3,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  14.1787949998875,                       !- X Origin {m}
  7.3323120764842,                        !- Y Origin {m}
  2.83343471335196,                       !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {766935b0-c60b-4024-8468-682805d8b577}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {53110eb3-0bff-4071-be67-4ae7905d4110}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 0.3048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.24205, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 6.24205, 0.3048;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fef51236-caf2-4228-9473-88ec7dbe2146}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {53110eb3-0bff-4071-be67-4ae7905d4110}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.4572, 0, 0.3048,                      !- X,Y,Z Vertex 1 {m}
  0.4572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.4572, 6.24205, 0,                     !- X,Y,Z Vertex 3 {m}
  0.4572, 6.24205, 0.3048;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cc040c54-5ee3-4322-87e3-bff64b7b51a7}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {53110eb3-0bff-4071-be67-4ae7905d4110}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.981075, 0, 0.3048,                    !- X,Y,Z Vertex 1 {m}
  0.981075, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0.981075, 6.24205000000001, 0,          !- X,Y,Z Vertex 3 {m}
  0.981075, 6.24205000000001, 0.3048;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8e78edb6-c164-4383-9a89-7c4618dcb115}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {53110eb3-0bff-4071-be67-4ae7905d4110}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.438275, 0, 0.3048,                    !- X,Y,Z Vertex 1 {m}
  1.438275, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  1.438275, 6.24205000000001, 0,          !- X,Y,Z Vertex 3 {m}
  1.438275, 6.24205000000001, 0.3048;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b7e7ca78-1d79-4167-8961-01db1987316c}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {53110eb3-0bff-4071-be67-4ae7905d4110}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.9319875, 0, 0.3048,                   !- X,Y,Z Vertex 1 {m}
  1.9319875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  1.9319875, 6.24205000000001, 0,         !- X,Y,Z Vertex 3 {m}
  1.9319875, 6.24205000000001, 0.3048;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d20fdd2d-9bcd-425a-a038-b8775709164b}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {53110eb3-0bff-4071-be67-4ae7905d4110}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.4082375, 0, 0.3048,                   !- X,Y,Z Vertex 1 {m}
  2.4082375, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  2.4082375, 6.24205000000001, 0,         !- X,Y,Z Vertex 3 {m}
  2.4082375, 6.24205000000001, 0.3048;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dbdcf00b-a858-4500-a158-171c85a4e925}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {53110eb3-0bff-4071-be67-4ae7905d4110}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.8559125, 0, 0.3048,                   !- X,Y,Z Vertex 1 {m}
  2.8559125, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  2.8559125, 6.24205000000001, 0,         !- X,Y,Z Vertex 3 {m}
  2.8559125, 6.24205000000001, 0.3048;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bca3ff33-ebad-4046-a2ed-318b0f490f6d}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {53110eb3-0bff-4071-be67-4ae7905d4110}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.2718375, 0, 0.3048,                   !- X,Y,Z Vertex 1 {m}
  3.2718375, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  3.2718375, 6.24205000000001, 0,         !- X,Y,Z Vertex 3 {m}
  3.2718375, 6.24205000000001, 0.3048;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fd5988fb-b037-4ca6-8072-f56f7dab5b55}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {53110eb3-0bff-4071-be67-4ae7905d4110}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.730625, 0, 0.3048,                    !- X,Y,Z Vertex 1 {m}
  3.730625, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  3.730625, 6.24205000000001, 0,          !- X,Y,Z Vertex 3 {m}
  3.730625, 6.24205000000001, 0.3048;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {446b6bb7-49fc-4ed0-b83c-3c2d4c195129}, !- Handle
  Shading Surface 17,                     !- Name
  ,                                       !- Construction Name
  {53110eb3-0bff-4071-be67-4ae7905d4110}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.219575, 0, 0.3048,                    !- X,Y,Z Vertex 1 {m}
  4.219575, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  4.219575, 6.24205000000001, 0,          !- X,Y,Z Vertex 3 {m}
  4.219575, 6.24205000000001, 0.3048;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4aae17e4-e20f-4e85-8b98-b6ecd4ff832f}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {659f73bd-12f2-48e9-84d6-68db2e22ab10}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.4572, 2.079625,                    !- X,Y,Z Vertex 1 {m}
  0, 0.4572, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.079625;                         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cc7d9e77-45af-4256-95f8-eec5fa558436}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {659f73bd-12f2-48e9-84d6-68db2e22ab10}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -3.34857802895436, 10.4473375,       !- X,Y,Z Vertex 1 {m}
  0, -3.34857802895436, 2.079625,         !- X,Y,Z Vertex 2 {m}
  0, 3.590925, 2.079625,                  !- X,Y,Z Vertex 3 {m}
  0, 3.590925, 10.0957797622504,          !- X,Y,Z Vertex 4 {m}
  0, 0.4572, 10.0957797622504;            !- X,Y,Z Vertex 5 {m}

OS:PlantLoop,
  {b0f51f6f-522f-4766-a875-c15af2716375}, !- Handle
  Radiant Hot Water Loop,                 !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {a370b30b-9c2e-47e3-a77b-f1c91b6d0ab1}, !- Loop Temperature Setpoint Node Name
  90,                                     !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9b3b9dd2-eee8-4ee6-872f-17f4b7198848}, !- Plant Side Inlet Node Name
  {a724ae90-d85b-42e2-ac3a-2dd8dc8b6a17}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {469ff0ff-faa3-4101-99aa-4c563c771a00}, !- Demand Side Inlet Node Name
  {7f59eb3b-9cbe-4808-a8c2-453bfd5d3712}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {86a3af1b-7cee-4da6-91a8-335d478834ab}, !- Handle
  {b0f51f6f-522f-4766-a875-c15af2716375}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11;                                     !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {42254c3e-4fba-4fef-b28b-d763455c1cff}, !- Handle
  Node 12,                                !- Name
  {9b3b9dd2-eee8-4ee6-872f-17f4b7198848}, !- Inlet Port
  {67b14546-acdc-46ee-8006-4c05a7466b0a}; !- Outlet Port

OS:Node,
  {a370b30b-9c2e-47e3-a77b-f1c91b6d0ab1}, !- Handle
  Node 14,                                !- Name
  {1892f626-cf67-4d80-a0f6-6872453ffdc7}, !- Inlet Port
  {a724ae90-d85b-42e2-ac3a-2dd8dc8b6a17}; !- Outlet Port

OS:Node,
  {a9a35175-6c92-434f-add1-58e69ff19c8d}, !- Handle
  Node 15,                                !- Name
  {526f39f7-36ce-4cce-8053-ec85f9cd84d6}, !- Inlet Port
  {0d78dfb7-1ada-4f26-9d85-a8608f7ec7d5}; !- Outlet Port

OS:Connector:Mixer,
  {f0fe01ec-a6b7-4eb0-9956-64aee7a298bd}, !- Handle
  Connector Mixer 1,                      !- Name
  {1892f626-cf67-4d80-a0f6-6872453ffdc7}, !- Outlet Branch Name
  {7ee8cba6-4882-4587-984a-425b5404f1ce}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {e611a015-43e2-46e3-b734-d18be2a6447f}, !- Handle
  Connector Splitter 1,                   !- Name
  {93184e69-e706-4de3-b746-8a2b9a06be2f}, !- Inlet Branch Name
  {526f39f7-36ce-4cce-8053-ec85f9cd84d6}; !- Outlet Branch Name 1

OS:Connection,
  {9b3b9dd2-eee8-4ee6-872f-17f4b7198848}, !- Handle
  {de594bfa-ee75-467e-8395-22307976fa63}, !- Name
  {b0f51f6f-522f-4766-a875-c15af2716375}, !- Source Object
  11,                                     !- Outlet Port
  {42254c3e-4fba-4fef-b28b-d763455c1cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {526f39f7-36ce-4cce-8053-ec85f9cd84d6}, !- Handle
  {0152d403-1123-42c9-bf75-32d42c55f1c9}, !- Name
  {e611a015-43e2-46e3-b734-d18be2a6447f}, !- Source Object
  3,                                      !- Outlet Port
  {a9a35175-6c92-434f-add1-58e69ff19c8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1892f626-cf67-4d80-a0f6-6872453ffdc7}, !- Handle
  {12954944-6ff9-4994-85ca-63c88b836a40}, !- Name
  {f0fe01ec-a6b7-4eb0-9956-64aee7a298bd}, !- Source Object
  2,                                      !- Outlet Port
  {a370b30b-9c2e-47e3-a77b-f1c91b6d0ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a724ae90-d85b-42e2-ac3a-2dd8dc8b6a17}, !- Handle
  {3968d2e2-e7af-43d2-b374-89960fe38d49}, !- Name
  {a370b30b-9c2e-47e3-a77b-f1c91b6d0ab1}, !- Source Object
  3,                                      !- Outlet Port
  {b0f51f6f-522f-4766-a875-c15af2716375}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cab83a80-c9cc-4108-8a4d-1eaeb90cb073}, !- Handle
  Node 16,                                !- Name
  {469ff0ff-faa3-4101-99aa-4c563c771a00}, !- Inlet Port
  {fb9f4cb3-9d52-4adc-a47d-7c6a647bcae8}; !- Outlet Port

OS:Node,
  {d95a90c6-9e4c-4e08-bb98-47b372b8b6d0}, !- Handle
  Node 17,                                !- Name
  {63edc225-2498-401c-ba50-229f60202853}, !- Inlet Port
  {7f59eb3b-9cbe-4808-a8c2-453bfd5d3712}; !- Outlet Port

OS:Node,
  {5b8e7337-a865-4fe3-9e3a-11a3eb0a4f0a}, !- Handle
  Node 18,                                !- Name
  {24e6e3a9-8e9d-4867-ae94-6403a7f5b695}, !- Inlet Port
  {050b3105-f86d-4c92-bb9a-e05381cb5fa4}; !- Outlet Port

OS:Connector:Mixer,
  {b95d36fe-8ff8-4c39-8731-4d34f4d0b337}, !- Handle
  Connector Mixer 2,                      !- Name
  {63edc225-2498-401c-ba50-229f60202853}, !- Outlet Branch Name
  {499d17a0-a2ff-40f5-92fd-ad22bbc6815e}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {3cb5ce03-4de2-4256-b26b-7463914f0d7e}, !- Handle
  Connector Splitter 2,                   !- Name
  {fb9f4cb3-9d52-4adc-a47d-7c6a647bcae8}, !- Inlet Branch Name
  {24e6e3a9-8e9d-4867-ae94-6403a7f5b695}; !- Outlet Branch Name 1

OS:Connection,
  {469ff0ff-faa3-4101-99aa-4c563c771a00}, !- Handle
  {d4edf2f6-6bf9-4ccb-869f-b6844aee0a3e}, !- Name
  {b0f51f6f-522f-4766-a875-c15af2716375}, !- Source Object
  14,                                     !- Outlet Port
  {cab83a80-c9cc-4108-8a4d-1eaeb90cb073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb9f4cb3-9d52-4adc-a47d-7c6a647bcae8}, !- Handle
  {d33cd389-207b-4a3a-ace9-b7ee0f8b264a}, !- Name
  {cab83a80-c9cc-4108-8a4d-1eaeb90cb073}, !- Source Object
  3,                                      !- Outlet Port
  {3cb5ce03-4de2-4256-b26b-7463914f0d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24e6e3a9-8e9d-4867-ae94-6403a7f5b695}, !- Handle
  {8f52eaae-6a93-43bc-ab0e-2fee670fc1d6}, !- Name
  {3cb5ce03-4de2-4256-b26b-7463914f0d7e}, !- Source Object
  3,                                      !- Outlet Port
  {5b8e7337-a865-4fe3-9e3a-11a3eb0a4f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63edc225-2498-401c-ba50-229f60202853}, !- Handle
  {e2f72b78-3480-4e07-8261-0e7448db2bde}, !- Name
  {b95d36fe-8ff8-4c39-8731-4d34f4d0b337}, !- Source Object
  2,                                      !- Outlet Port
  {d95a90c6-9e4c-4e08-bb98-47b372b8b6d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f59eb3b-9cbe-4808-a8c2-453bfd5d3712}, !- Handle
  {d8db5dde-d23c-4ce8-ad59-96ea1adf59a8}, !- Name
  {d95a90c6-9e4c-4e08-bb98-47b372b8b6d0}, !- Source Object
  3,                                      !- Outlet Port
  {b0f51f6f-522f-4766-a875-c15af2716375}, !- Target Object
  15;                                     !- Inlet Port

OS:Boiler:HotWater,
  {af168df8-54fc-47ef-a9dc-9a8e1115bf14}, ! Handle
  HW Boiler,                              ! Name
  Electricity,                            ! Fuel Type
  ,                                       ! Nominal Capacity {W}
  0.8,                                    ! Nominal Thermal Efficiency
  LeavingBoiler,                          ! Efficiency Curve Temperature Evaluation Variable
  {a55c3018-35c9-42da-b643-a311e2456935}, ! Normalized Boiler Efficiency Curve Name
  80,                                     ! Design Water Outlet Temperature {C}
  ,                                       ! Design Water Flow Rate {m3/s}
  0,                                      ! Minimum Part Load Ratio
  ,                                       ! Maximum Part Load Ratio
  ,                                       ! Optimum Part Load Ratio
  {0d78dfb7-1ada-4f26-9d85-a8608f7ec7d5}, ! Boiler Water Inlet Node Name
  {4538012a-5f28-44c1-ba62-4d121a178987}, ! Boiler Water Outlet Node Name
  100,                                    ! Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               ! Boiler Flow Mode
  0,                                      ! Parasitic Electric Load {W}
  1;                                      ! Sizing Factor

OS:Curve:Biquadratic,
  {a55c3018-35c9-42da-b643-a311e2456935}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1,                                      !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  ,                                       !- Input Unit Type for X
  ,                                       !- Input Unit Type for Y
  ;                                       !- Output Unit Type

OS:Node,
  {33254236-b61c-407b-9140-5da534be6fd0}, !- Handle
  Node 19,                                !- Name
  {4538012a-5f28-44c1-ba62-4d121a178987}, !- Inlet Port
  {7ee8cba6-4882-4587-984a-425b5404f1ce}; !- Outlet Port

OS:Connection,
  {0d78dfb7-1ada-4f26-9d85-a8608f7ec7d5}, !- Handle
  {20af0cc4-dc90-4dad-8bb9-0eb31c5e63dc}, !- Name
  {a9a35175-6c92-434f-add1-58e69ff19c8d}, !- Source Object
  3,                                      !- Outlet Port
  {af168df8-54fc-47ef-a9dc-9a8e1115bf14}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4538012a-5f28-44c1-ba62-4d121a178987}, !- Handle
  {3467880d-ea5e-4748-b73b-13fb077c30d5}, !- Name
  {af168df8-54fc-47ef-a9dc-9a8e1115bf14}, !- Source Object
  13,                                     !- Outlet Port
  {33254236-b61c-407b-9140-5da534be6fd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ee8cba6-4882-4587-984a-425b5404f1ce}, !- Handle
  {6e7bba19-a1a2-47ac-b7b6-e8007b47527b}, !- Name
  {33254236-b61c-407b-9140-5da534be6fd0}, !- Source Object
  3,                                      !- Outlet Port
  {f0fe01ec-a6b7-4eb0-9956-64aee7a298bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {2bb1ed5e-2583-4ebf-b11e-2ccb884a957f}, ! Handle
  Var Spd Pump,                           ! Name
  {67b14546-acdc-46ee-8006-4c05a7466b0a}, ! Inlet Node Name
  {91ab2b2e-91df-4615-bea3-422f396696ec}, ! Outlet Node Name
  ,                                       ! Rated Flow Rate {m3/s}
  ,                                       ! Rated Pump Head {Pa}
  ,                                       ! Rated Power Consumption {W}
  ,                                       ! Motor Efficiency
  ,                                       ! Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       ! Coefficient 1 of the Part Load Performance Curve
  ,                                       ! Coefficient 2 of the Part Load Performance Curve
  ,                                       ! Coefficient 3 of the Part Load Performance Curve
  ,                                       ! Coefficient 4 of the Part Load Performance Curve
  ,                                       ! Minimum Flow Rate {m3/s}
  ,                                       ! Pump Control Type
  ;                                       ! Pump Flow Rate Schedule Name

OS:Node,
  {cce6f1c4-dd54-4f28-9188-756c44c46a09}, !- Handle
  Node 20,                                !- Name
  {91ab2b2e-91df-4615-bea3-422f396696ec}, !- Inlet Port
  {93184e69-e706-4de3-b746-8a2b9a06be2f}; !- Outlet Port

OS:Connection,
  {67b14546-acdc-46ee-8006-4c05a7466b0a}, !- Handle
  {f64dd4a6-f915-456c-9460-3c5a0b78f369}, !- Name
  {42254c3e-4fba-4fef-b28b-d763455c1cff}, !- Source Object
  3,                                      !- Outlet Port
  {2bb1ed5e-2583-4ebf-b11e-2ccb884a957f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91ab2b2e-91df-4615-bea3-422f396696ec}, !- Handle
  {74ee9128-1020-46d9-a842-85ac1896c5e7}, !- Name
  {2bb1ed5e-2583-4ebf-b11e-2ccb884a957f}, !- Source Object
  3,                                      !- Outlet Port
  {cce6f1c4-dd54-4f28-9188-756c44c46a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93184e69-e706-4de3-b746-8a2b9a06be2f}, !- Handle
  {db9c1828-22d5-4574-ad04-7170f772a092}, !- Name
  {cce6f1c4-dd54-4f28-9188-756c44c46a09}, !- Source Object
  3,                                      !- Outlet Port
  {e611a015-43e2-46e3-b734-d18be2a6447f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {0a41b2ca-622e-43c8-b9f9-be7872a08115}, ! Handle
  Scheduled HW Temp,                      ! Name
  Temperature,                            ! Control Variable
  {78163443-08e9-410d-b462-045027ba37aa}, ! Schedule Name
  {a370b30b-9c2e-47e3-a77b-f1c91b6d0ab1}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {78163443-08e9-410d-b462-045027ba37aa}, ! Handle
  Hot Water Temperature,                  ! Name
  {d554b056-53a6-4eff-9c34-67a3022a0b04}, ! Schedule Type Limits Name
  {7bbc0be9-b638-4d70-8957-e2402bb80996}, ! Default Day Schedule Name
  {c88d65a1-51fb-448d-b824-0a0f565d3cd2}, ! Summer Design Day Schedule Name
  {3e2ad136-d63d-46d2-9faf-40e4f06237e5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7bbc0be9-b638-4d70-8957-e2402bb80996}, ! Handle
  Hot Water Temperature Default,          ! Name
  {d554b056-53a6-4eff-9c34-67a3022a0b04}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  80;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c88d65a1-51fb-448d-b824-0a0f565d3cd2}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {d554b056-53a6-4eff-9c34-67a3022a0b04}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  80;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3e2ad136-d63d-46d2-9faf-40e4f06237e5}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {d554b056-53a6-4eff-9c34-67a3022a0b04}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  80;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d554b056-53a6-4eff-9c34-67a3022a0b04}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  {3f280034-e3aa-4980-9c5b-bb82b9496a6f}, !- Handle
  Low Temp Radiant Var Flow,              !- Name
  {31dd1c89-2bf3-4ab1-b42d-23a3301b6fbb}, !- Availability Schedule Name
  {06e89436-1f2c-4c21-b3a9-763d285a7132}, !- Low Temp Radiant Variable Flow Heating Coil Name
  {165bf7c6-9716-4cf1-add6-144709cecbb7}, !- Low Temp Radiant Variable Flow Cooling Coil Name
  Floors,                                 !- Radiant Surface Type
  ,                                       !- Hydronic Tubing Inside Diameter {m}
  ,                                       !- Hydronic Tubing Length {m}
  OperativeTemperature;                   !- Temperature Control Type

OS:Coil:Cooling:LowTemperatureRadiant:VariableFlow,
  {165bf7c6-9716-4cf1-add6-144709cecbb7}, !- Handle
  Low Temp Rad Var Flow Clg Coil,         !- Name
  0,                                      !- Maximum Cold Water Flow {m3/s}
  ,                                       !- Cooling Water Inlet Node Name
  ,                                       !- Cooling Water Outlet Node Name
  ,                                       !- Cooling Control Throttling Range {deltaC}
  {3a801088-ac83-4973-8dc8-9031edb629a2}; !- Cooling Control Temperature Schedule Name

OS:Schedule:Ruleset,
  {3a801088-ac83-4973-8dc8-9031edb629a2}, !- Handle
  Var Vol Rad Clg Air Temp Sch,           !- Name
  {d554b056-53a6-4eff-9c34-67a3022a0b04}, !- Schedule Type Limits Name
  {9da5d97b-26fa-4299-b81a-203941ec7ef8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9da5d97b-26fa-4299-b81a-203941ec7ef8}, !- Handle
  Var Vol Rad Clg Air Temp Sch All Days,  !- Name
  {d554b056-53a6-4eff-9c34-67a3022a0b04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:Coil:Heating:LowTemperatureRadiant:VariableFlow,
  {06e89436-1f2c-4c21-b3a9-763d285a7132}, !- Handle
  Low Temp Rad Var Flow Htg Coil,         !- Name
  ,                                       !- Maximum Hot Water Flow {m3/s}
  {050b3105-f86d-4c92-bb9a-e05381cb5fa4}, !- Heating Water Inlet Node Name
  {811b2bfd-fdf0-408e-83e3-15f63bd9cc65}, !- Heating Water Outlet Node Name
  ,                                       !- Heating Control Throttling Range {deltaC}
  {7760f4e4-417c-4a2b-a2ab-732299f6f03a}; !- Heating Control Temperature Schedule Name

OS:Schedule:Ruleset,
  {7760f4e4-417c-4a2b-a2ab-732299f6f03a}, !- Handle
  Var Vol Rad Htg Air Temp Sch,           !- Name
  {d554b056-53a6-4eff-9c34-67a3022a0b04}, !- Schedule Type Limits Name
  {4819fe17-d575-412f-93d4-9de036143f15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4819fe17-d575-412f-93d4-9de036143f15}, !- Handle
  Var Vol Rad Htg Air Temp Sch All Days,  !- Name
  {d554b056-53a6-4eff-9c34-67a3022a0b04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.5854454040527;                       !- Value Until Time 1

OS:Node,
  {bc9bea77-5f2a-4135-bb49-3688789a1189}, !- Handle
  Node 21,                                !- Name
  {811b2bfd-fdf0-408e-83e3-15f63bd9cc65}, !- Inlet Port
  {499d17a0-a2ff-40f5-92fd-ad22bbc6815e}; !- Outlet Port

OS:Connection,
  {050b3105-f86d-4c92-bb9a-e05381cb5fa4}, !- Handle
  {df2ed9e2-71df-4adc-8c4c-edc4cae4b8ae}, !- Name
  {5b8e7337-a865-4fe3-9e3a-11a3eb0a4f0a}, !- Source Object
  3,                                      !- Outlet Port
  {06e89436-1f2c-4c21-b3a9-763d285a7132}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {811b2bfd-fdf0-408e-83e3-15f63bd9cc65}, !- Handle
  {130625c2-31c0-45db-8840-f11db6f55177}, !- Name
  {06e89436-1f2c-4c21-b3a9-763d285a7132}, !- Source Object
  4,                                      !- Outlet Port
  {bc9bea77-5f2a-4135-bb49-3688789a1189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {499d17a0-a2ff-40f5-92fd-ad22bbc6815e}, !- Handle
  {009e2b5e-e6b6-48ac-8e3b-6a864657e6a5}, !- Name
  {bc9bea77-5f2a-4135-bb49-3688789a1189}, !- Source Object
  3,                                      !- Outlet Port
  {b95d36fe-8ff8-4c39-8731-4d34f4d0b337}, !- Target Object
  3;                                      !- Inlet Port

OS:Construction:InternalSource,
  {c8a41f9d-40f2-4114-b323-aef79b061b71}, !- Handle
  Radiant Slab Construction,              !- Name
  1,                                      !- Source Present After Layer Number
  ,                                       !- Temperature Calculation Requested After Layer Number
  ,                                       !- Dimensions for the CTF Calculation
  0.154,                                  !- Tube Spacing {m}
  ,                                       !- Surface Rendering Name
  {dedb986f-b8b2-4534-a103-874449ad3169}, !- Layer 1
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}; !- Layer 2

OS:StandardsInformation:Construction,
  {1cac9271-45ff-4216-bd58-38022e4af034}, !- Handle
  {c8a41f9d-40f2-4114-b323-aef79b061b71}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {dedb986f-b8b2-4534-a103-874449ad3169}, !- Handle
  Slab Insulation,                        !- Name
  MediumSmooth,                           !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

